within ClaRaTester;
model ClaRaTester_SteamCycle_fmu
  "A closed steam cycle with a simple boiler model including single reheat, feedwater tank, LP and HP preheaters"
extends fmuIcon;
// Model automatically generated by Dymola from FMI model description
public
encapsulated package importedFMUTypes
  type ClaRa_Basics_Units_AbsolutePressure = Real (unit = "Pa", displayUnit = "Pa", nominal = 100000.0, quantity = "PressureDifference", min = 0.0);
  type ClaRa_Basics_Units_Area = Real (unit = "m2", displayUnit = "m2", nominal = 1.0, quantity = "Area", min = 0.0);
  type ClaRa_Basics_Units_CoefficientOfHeatTransfer = Real (unit = "W/(m2.K)", displayUnit = "W/(m2.K)", nominal = 1.0, quantity = "CoefficientOfHeatTransfer", min = 0.0);
  type ClaRa_Basics_Units_DensityMassSpecific = Real (unit = "kg/m3", displayUnit = "kg/m3", nominal = 1000.0, quantity = "DensityVolumeSpecific", min = 0.0);
  type ClaRa_Basics_Units_Enthalpy = Real (unit = "J", displayUnit = "J", nominal = 100000.0, quantity = "Enthalpy");
  type ClaRa_Basics_Units_EnthalpyFlowRate = Real (unit = "W", displayUnit = "W", nominal = 100000.0, quantity = "EnthalpyFlowRate");
  type ClaRa_Basics_Units_EnthalpyMassSpecific = Real (unit = "J/kg", displayUnit = "J/kg", nominal = 1000.0, quantity = "MassSpecificEnthalpy");
  type ClaRa_Basics_Units_EntropyMassSpecific = Real (unit = "J/(kg.K)", displayUnit = "J/(kg.K)", nominal = 1000.0, quantity = "MassSpecificEntropy", min = 0.0);
  type ClaRa_Basics_Units_Force = Real (unit = "N", displayUnit = "N", nominal = 1.0, quantity = "Force");
  type ClaRa_Basics_Units_Frequency = Real (unit = "1/s", displayUnit = "1/min", nominal = 1000.0, quantity = "Frequency");
  type ClaRa_Basics_Units_HeatCapacityFlowRate = Real (unit = "W/(K)", displayUnit = "W/(K)", nominal = 1000.0, quantity = "HeatCapacityFlow");
  type ClaRa_Basics_Units_HeatCapacityMassSpecific = Real (unit = "J/(kg.K)", displayUnit = "J/(kg.K)", nominal = 1000.0, quantity = "SpecificHeatCapacity");
  type ClaRa_Basics_Units_HeatFlowRate = Real (unit = "W", displayUnit = "W", nominal = 100000.0, quantity = "Power");
  type ClaRa_Basics_Units_InternalEnergy = Real (unit = "J", displayUnit = "J", nominal = 1000.0, quantity = "Energy", min = 0.0);
  type ClaRa_Basics_Units_Length = Real (unit = "m", displayUnit = "m", nominal = 1.0, quantity = "Length");
  type ClaRa_Basics_Units_Mass = Real (unit = "kg", displayUnit = "kg", nominal = 1.0, quantity = "Mass", min = 0.0);
  type ClaRa_Basics_Units_MassFlowRate = Real (unit = "kg/s", displayUnit = "kg/s", nominal = 1.0, quantity = "MassFlowRate");
  type ClaRa_Basics_Units_MassFraction = Real (displayUnit = "kg/kg", nominal = 1.0, quantity = "MassFraction", min = 0.0);
  type ClaRa_Basics_Units_MomentOfInertia = Real (unit = "kg.m2", quantity = "MomentOfInertia");
  type ClaRa_Basics_Units_Momentum = Real (unit = "kg.m/s", displayUnit = "kg.m/s", nominal = 1.0, quantity = "Momentum");
  type ClaRa_Basics_Units_Power = Real (unit = "W", displayUnit = "W", nominal = 100000.0, quantity = "Power");
  type ClaRa_Basics_Units_PrandtlNumber = Real (displayUnit = "1", quantity = "PrandtlNumber");
  type ClaRa_Basics_Units_Pressure = Real (unit = "Pa", displayUnit = "Pa", nominal = 100000.0, quantity = "Pressure", min = 0.0);
  type ClaRa_Basics_Units_PressureDifference = Real (unit = "Pa", displayUnit = "Pa", nominal = 100000.0, quantity = "PressureDifference");
  type ClaRa_Basics_Units_RPM = Real (quantity = "RotationsPerMinute");
  type ClaRa_Basics_Units_RelativeHumidity = Real (displayUnit = "1", quantity = "RelativeHumidity", min = 0.0);
  type ClaRa_Basics_Units_ReynoldsNumber = Real (displayUnit = "1", quantity = "ReynoldsNumber");
  type ClaRa_Basics_Units_Temperature = Real (unit = "K", displayUnit = "K", quantity = "Temperature", min = 0.0);
  type ClaRa_Basics_Units_TemperatureDifference = Real (unit = "K", displayUnit = "K", quantity = "TemperatureDifference");
  type ClaRa_Basics_Units_Temperature_DegC = Real (quantity = "Temperature", min = -273.15);
  type ClaRa_Basics_Units_ThermalResistance = Real (unit = "K/W", displayUnit = "K/W", nominal = 0.001, quantity = "ThermalResistance");
  type ClaRa_Basics_Units_Time = Real (unit = "s", displayUnit = "s", nominal = 1.0, quantity = "Time");
  type ClaRa_Basics_Units_Velocity = Real (unit = "m/s", displayUnit = "m/s", nominal = 1.0, quantity = "Velocity");
  type ClaRa_Basics_Units_Volume = Real (unit = "m3", displayUnit = "m3", nominal = 1.0, quantity = "Volume", min = 0.0);
  type ClaRa_Basics_Units_VolumeFlowRate = Real (unit = "m3/s", displayUnit = "m3/s", nominal = 1.0, quantity = "VolumeFlowRate");
  type ClaRa_Basics_Units_VolumeMassSpecific = Real (unit = "m3/kg", displayUnit = "m3/kg", nominal = 0.001, quantity = "MassSpecificVolume", min = 0.0);
  type Modelica_Blocks_Interfaces_BooleanInput = Boolean;
  type Modelica_Blocks_Interfaces_BooleanOutput = Boolean;
  type Modelica_Blocks_Interfaces_RealInput = Real;
  type Modelica_Blocks_Interfaces_RealOutput = Real;
  type ClaRa_Basics_Choices_GeometryOrientation = enumeration(
        vertical                                                       "Vertical orientation",
        horizontal "Horizontal orientation");
end importedFMUTypes;
  parameter Real P_target_INIT(fixed=false) "Initial Power read from input signal u, see initial equation.";
protected
  record simCenter_rec
    constant importedFMUTypes.ClaRa_Basics_Units_AbsolutePressure p_amb = 101300.0 "Ambient pressure";
    constant importedFMUTypes.ClaRa_Basics_Units_Temperature T_amb = 293.15 "Ambient temperature";
    constant importedFMUTypes.ClaRa_Basics_Units_RelativeHumidity rh_amb = 0.2 "Ambient relative humidity (0 < rh < 1)";
    parameter importedFMUTypes.ClaRa_Basics_Units_AbsolutePressure p_amb_start(fixed=false) "Initial ambient pressure (automatically calculated)";
    parameter importedFMUTypes.ClaRa_Basics_Units_Temperature T_amb_start(fixed=false) "Initial ambient temperature (automatically calculated)";
    constant Boolean showExpertSummary = true "|Summary and Visualisation||True, if expert summary should be applied";
    constant Boolean largeFonts = false "|Summary and Visualisation||True if visualisers shall be displayed as large as posible";
    constant Boolean contributeToCycleSummary = true "True if components shall contribute to automatic efficiency calculation";
    constant Boolean steamCycleAllowFlowReversal = true "Allow flow reversal in steam cycle";
    constant Boolean useClaRaDelay = true "True for using ClaRa delay implementation / false for built in Modelica delay";
    constant Real MaxSimTime = 10000.0 "Maximum time for simulation, must be set for Modelica delay blocks with variable delay time";
    constant Boolean useHomotopy = true "True, if homotopy method is used during initialisation";
    importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_amb_fluid1 "Ambient enthalpy of VLE fluid 1";
    importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s_amb_fluid1 "Ambient entropy of VLE fluid 1";
    importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_amb_fluid2 "Ambient enthalpy of VLE fluid 2";
    importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s_amb_fluid2 "Ambient entropy of VLE fluid 2";
    importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_amb_fluid3 "Ambient enthalpy of VLE fluid 3";
    importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s_amb_fluid3 "Ambient entropy of VLE fluid 3";
  protected
    record fuelModel1_rec
      constant Integer N_c = 3 "Number of components";
      constant Integer N_e = 7 "Number of elements";
      constant Real 'C_LHV[1]' = 30769230.769230768 "Coefficients for LHV calculation";
      constant Real 'C_LHV[2]' = 0.0 "Coefficients for LHV calculation";
      constant Real 'C_LHV[3]' = -2500000.0 "Coefficients for LHV calculation";
      constant Real 'C_cp[1]' = 1266.67 "Coefficients for cp calculation";
      constant Real 'C_cp[2]' = 1000.0 "Coefficients for cp calculation";
      constant Real 'C_cp[3]' = 4190.0 "Coefficients for cp calculation";
      constant Real 'C_rho[1]' = 500 "Coefficients for rho calculation";
      constant Real 'C_rho[2]' = 7000 "Coefficients for rho calculation";
      constant Real 'C_rho[3]' = 1000 "Coefficients for rho calculation";
      constant Integer waterIndex = 3 "Index of water in composition";
      constant Integer ashIndex = 2 "Index of ash in composition";
      constant importedFMUTypes.ClaRa_Basics_Units_MassFraction 'defaultComposition[1]' = 0.975 "Elemental compostion of combustible, e.g. {C,H,O,N,S, H2O, ash}";
      constant importedFMUTypes.ClaRa_Basics_Units_MassFraction 'defaultComposition[2]' = 0.025 "Elemental compostion of combustible, e.g. {C,H,O,N,S, H2O, ash}";
      constant importedFMUTypes.ClaRa_Basics_Units_MassFraction 'xi_e_waf[1,1]' = 0.8205128205128206 "water and ash free elementary composition of the two pure fuels";
      constant importedFMUTypes.ClaRa_Basics_Units_MassFraction 'xi_e_waf[1,2]' = 0.05128205128205129 "water and ash free elementary composition of the two pure fuels";
      constant importedFMUTypes.ClaRa_Basics_Units_MassFraction 'xi_e_waf[1,3]' = 0.05128205128205129 "water and ash free elementary composition of the two pure fuels";
      constant importedFMUTypes.ClaRa_Basics_Units_MassFraction 'xi_e_waf[1,4]' = 0.05128205128205129 "water and ash free elementary composition of the two pure fuels";
      constant importedFMUTypes.ClaRa_Basics_Units_Temperature T_ref = 273.15 "Reference temperature";
    end fuelModel1_rec;
  public
    fuelModel1_rec fuelModel1;
  protected
    record fuelModel2_rec
      constant Integer N_c = 3 "Number of components";
      constant Integer N_e = 7 "Number of elements";
      constant Real 'C_LHV[1]' = 30769230.769230768 "Coefficients for LHV calculation";
      constant Real 'C_LHV[2]' = 0.0 "Coefficients for LHV calculation";
      constant Real 'C_LHV[3]' = -2500000.0 "Coefficients for LHV calculation";
      constant Real 'C_cp[1]' = 1266.67 "Coefficients for cp calculation";
      constant Real 'C_cp[2]' = 1000.0 "Coefficients for cp calculation";
      constant Real 'C_cp[3]' = 4190.0 "Coefficients for cp calculation";
      constant Real 'C_rho[1]' = 500 "Coefficients for rho calculation";
      constant Real 'C_rho[2]' = 7000 "Coefficients for rho calculation";
      constant Real 'C_rho[3]' = 1000 "Coefficients for rho calculation";
      constant Integer waterIndex = 3 "Index of water in composition";
      constant Integer ashIndex = 2 "Index of ash in composition";
      constant importedFMUTypes.ClaRa_Basics_Units_MassFraction 'defaultComposition[1]' = 0.975 "Elemental compostion of combustible, e.g. {C,H,O,N,S, H2O, ash}";
      constant importedFMUTypes.ClaRa_Basics_Units_MassFraction 'defaultComposition[2]' = 0.025 "Elemental compostion of combustible, e.g. {C,H,O,N,S, H2O, ash}";
      constant importedFMUTypes.ClaRa_Basics_Units_MassFraction 'xi_e_waf[1,1]' = 0.8205128205128206 "water and ash free elementary composition of the two pure fuels";
      constant importedFMUTypes.ClaRa_Basics_Units_MassFraction 'xi_e_waf[1,2]' = 0.05128205128205129 "water and ash free elementary composition of the two pure fuels";
      constant importedFMUTypes.ClaRa_Basics_Units_MassFraction 'xi_e_waf[1,3]' = 0.05128205128205129 "water and ash free elementary composition of the two pure fuels";
      constant importedFMUTypes.ClaRa_Basics_Units_MassFraction 'xi_e_waf[1,4]' = 0.05128205128205129 "water and ash free elementary composition of the two pure fuels";
      constant importedFMUTypes.ClaRa_Basics_Units_Temperature T_ref = 273.15 "Reference temperature";
    end fuelModel2_rec;
  public
    fuelModel2_rec fuelModel2;
  protected
    record slagModel_rec
      constant importedFMUTypes.ClaRa_Basics_Units_HeatCapacityMassSpecific cp = 800;
    end slagModel_rec;
  public
    slagModel_rec slagModel;
  protected
    record cycleSumPort_rec
      importedFMUTypes.ClaRa_Basics_Units_Power power_in;
      importedFMUTypes.ClaRa_Basics_Units_Power power_out_elMech;
      constant importedFMUTypes.ClaRa_Basics_Units_Power power_out_th = 0.0;
      importedFMUTypes.ClaRa_Basics_Units_Power power_aux;
    end cycleSumPort_rec;
  public
    cycleSumPort_rec cycleSumPort;
  protected
    record summary_rec
      Real eta_gross "Gross electrical efficiency";
      Real eta_net "Net electrical efficiency";
      Real eta_util "Utilization efficiency";
      Real spec_heat_cons "Specific heat consumption";
    end summary_rec;
  public
    summary_rec summary;
  end simCenter_rec;
public
  simCenter_rec simCenter;
protected
  record Turbine_HP1_rec
    constant Integer initOption = 0 "Type of initialisation";
    constant Boolean useMechanicalPort = true "True, if a mechenical flange should be used";
    constant Boolean steadyStateTorque = true "True, if steady state mechanical momentum shall be used";
    constant importedFMUTypes.ClaRa_Basics_Units_RPM rpm_fixed = 3000 "Constant rotational speed of turbine";
    constant Modelica.Units.SI.Inertia J = 10 "Moment of Inertia";
    constant Boolean showExpertSummary = true "True, if expert summary should be applied";
    constant Boolean showData = true "True, if a data port containing p,T,h,s,m_flow shall be shown, else false";
    constant Boolean contributeToCycleSummary = false "True if component shall contribute to automatic efficiency calculation";
    Modelica.Units.SI.Pressure p_nom(nominal = 100000.0, min = 0.0) "Nominal inlet perssure";
    Modelica.Units.SI.MassFlowRate m_flow_nom(nominal = 1.0) "Nominal mass flow rate";
    Real Pi "Nominal pressure ratio";
    Modelica.Units.SI.Density rho_nom(nominal = 1000.0) "Nominal inlet density";
    constant importedFMUTypes.ClaRa_Basics_Units_RPM rpm_start = 10000 "Start value for RPM (use without electric boundary)";
    Modelica.Units.SI.Pressure p_in_start "Start value for inlet pressure";
    Modelica.Units.SI.Pressure p_out_start "Start value for outlet pressure";
    constant Boolean allowFlowReversal = true "True to allow flow reversal during initialisation";
    constant Real eta_mech = 1.0 "Mechanical efficiency";
    constant Boolean chokedFlow = false "With a large number of turbine stages the influence of supercritical flow conditions can be neglected";
    Real Kt "Kt coefficient of Stodola's law";
    Modelica.Units.SI.SpecificEnthalpy h_is(nominal = 1000.0) "Isentropic outlet enthalpy";
    Modelica.Units.SI.Power P_t(nominal = 100000.0) "Turbine hydraulic power";
    Modelica.Units.SI.Pressure p_in;
    Modelica.Units.SI.Pressure p_out;
    Real eta_is "Isentropic efficiency";
    Modelica.Units.SI.EntropyFlowRate S_irr "Entropy production rate";
    Modelica.Units.SI.Pressure p_l "Laval pressure";
    importedFMUTypes.ClaRa_Basics_Units_RPM rpm;
  protected
    record inlet_rec
      Modelica.Units.SI.MassFlowRate m_flow(nominal = 1.0) "Mass flow rate from the connection point into the component";
      Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
      Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end inlet_rec;
  public
    inlet_rec inlet;
  protected
    record outlet_rec
      Modelica.Units.SI.MassFlowRate m_flow "Mass flow rate from the connection point into the component";
      Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
      Modelica.Units.SI.SpecificEnthalpy h_outflow(nominal = 1000.0) "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end outlet_rec;
  public
    outlet_rec outlet;
  protected
    record iCom_rec
      importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_in "Inlet mass flow";
      importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho_in "Inlet density";
      importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_nom "Nominal mass flow";
      importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho_nom "Nominal inlet density";
      importedFMUTypes.ClaRa_Basics_Units_RPM rpm "Shaft speed";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific Delta_h_is "Isentropic enthalpy drop";
    end iCom_rec;
  public
    iCom_rec iCom;
  protected
    record summary_rec
    protected
      record outline_rec
        importedFMUTypes.ClaRa_Basics_Units_PressureDifference Delta_p;
        importedFMUTypes.ClaRa_Basics_Units_Power P_mech "Mechanical power of steam turbine";
        Real eta_isen "Isentropic efficiency";
        constant Real eta_mech = 1.0 "Mechanic efficiency";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_isen "Isentropic steam enthalpy at turbine outlet";
        importedFMUTypes.ClaRa_Basics_Units_RPM rpm "Pump revolutions per minute";
        constant Boolean showExpertSummary = true;
        importedFMUTypes.ClaRa_Basics_Units_Pressure p_nom "Nominal inlet perssure";
        Real Pi "Nominal pressure ratio";
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_nom "Nominal mass flow rate";
        importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho_nom "Nominal inlet density";
      end outline_rec;
    public
      outline_rec outline;
    protected
      record inlet_rec
        constant Boolean showExpertSummary = true;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
        importedFMUTypes.ClaRa_Basics_Units_Temperature T "Temperature";
        importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "Specific entropy";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
        importedFMUTypes.ClaRa_Basics_Units_Power H_flow "Enthalpy flow rate";
        importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
      end inlet_rec;
    public
      inlet_rec inlet;
    protected
      record outlet_rec
        constant Boolean showExpertSummary = true;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
        importedFMUTypes.ClaRa_Basics_Units_Temperature T "Temperature";
        importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "Specific entropy";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
        importedFMUTypes.ClaRa_Basics_Units_Power H_flow "Enthalpy flow rate";
        importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
      end outlet_rec;
    public
      outlet_rec outlet;
    end summary_rec;
  public
    summary_rec summary;
  protected
    record shaft_a_rec
      Modelica.Units.SI.Angle phi "Absolute rotation angle of flange";
      constant Modelica.Units.SI.Torque tau = 0.0 "Cut torque in the flange";
    end shaft_a_rec;
  public
    shaft_a_rec shaft_a;
  protected
    record shaft_b_rec
      Modelica.Units.SI.Angle phi "Absolute rotation angle of flange";
      Modelica.Units.SI.Torque tau "Cut torque in the flange";
    end shaft_b_rec;
  public
    shaft_b_rec shaft_b;
  protected
    record eye_rec
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end eye_rec;
  public
    eye_rec eye;
  protected
    record efficiency_rec
      constant Real 'eta_mflow[1,1]' = 0.0 "Characteristic line eta = f(m_flow/m_flow_nom)";
      constant Real 'eta_mflow[1,2]' = 1.0 "Characteristic line eta = f(m_flow/m_flow_nom)";
      constant Real 'eta_mflow[2,1]' = 1.0 "Characteristic line eta = f(m_flow/m_flow_nom)";
      constant Real 'eta_mflow[2,2]' = 1.0 "Characteristic line eta = f(m_flow/m_flow_nom)";
      Real eta "Efficiency";
    end efficiency_rec;
  public
    efficiency_rec efficiency;
  protected
    record 'eye_int[1]_rec'
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end 'eye_int[1]_rec';
  public
    'eye_int[1]_rec' 'eye_int[1]';
  end Turbine_HP1_rec;
public
  Turbine_HP1_rec Turbine_HP1;
protected
  record steamGenerator_rec
    importedFMUTypes.Modelica_Blocks_Interfaces_RealInput QF_setl_ "Set value of thermal output in p.u.";
    constant Modelica.Units.SI.Pressure p_LS_nom = 26200000.0 "Nominal life steam pressure";
    constant Modelica.Units.SI.Pressure p_RH_nom = 5100000.0 "Nominal reheat pressure";
    Modelica.Units.SI.SpecificEnthalpy h_LS_nom "Nominal life steam specific enthlapy";
    Modelica.Units.SI.SpecificEnthalpy h_RH_nom "Nominal reheat specific enthlapy";
    constant Modelica.Units.SI.Pressure Delta_p_nomHP = 4000000.0 "Nominal main pressure loss";
    constant Modelica.Units.SI.Pressure Delta_p_nomIP = 491000.0 "Nominal reheat pressure loss";
    constant Modelica.Units.SI.MassFlowRate m_flow_nomLS = 420.0 "Nominal life steam flow rate";
    Modelica.Units.SI.HeatFlowRate Q_flow_F_nom "Nominal firing power";
    constant Real 'CL_Delta_pHP_mLS_[1,1]' = 0.0 "Characteristic line of pressure drop as function of mass flow rate";
    constant Real 'CL_Delta_pHP_mLS_[1,2]' = 0.0 "Characteristic line of pressure drop as function of mass flow rate";
    constant Real 'CL_Delta_pHP_mLS_[2,1]' = 0.1 "Characteristic line of pressure drop as function of mass flow rate";
    constant Real 'CL_Delta_pHP_mLS_[2,2]' = 0.01 "Characteristic line of pressure drop as function of mass flow rate";
    constant Real 'CL_Delta_pHP_mLS_[3,1]' = 0.2 "Characteristic line of pressure drop as function of mass flow rate";
    constant Real 'CL_Delta_pHP_mLS_[3,2]' = 0.04 "Characteristic line of pressure drop as function of mass flow rate";
    constant Real 'CL_Delta_pHP_mLS_[4,1]' = 0.3 "Characteristic line of pressure drop as function of mass flow rate";
    constant Real 'CL_Delta_pHP_mLS_[4,2]' = 0.09 "Characteristic line of pressure drop as function of mass flow rate";
    constant Real 'CL_Delta_pHP_mLS_[5,1]' = 0.4 "Characteristic line of pressure drop as function of mass flow rate";
    constant Real 'CL_Delta_pHP_mLS_[5,2]' = 0.16 "Characteristic line of pressure drop as function of mass flow rate";
    constant Real 'CL_Delta_pHP_mLS_[6,1]' = 0.5 "Characteristic line of pressure drop as function of mass flow rate";
    constant Real 'CL_Delta_pHP_mLS_[6,2]' = 0.25 "Characteristic line of pressure drop as function of mass flow rate";
    constant Real 'CL_Delta_pHP_mLS_[7,1]' = 0.6 "Characteristic line of pressure drop as function of mass flow rate";
    constant Real 'CL_Delta_pHP_mLS_[7,2]' = 0.36 "Characteristic line of pressure drop as function of mass flow rate";
    constant Real 'CL_Delta_pHP_mLS_[8,1]' = 0.7 "Characteristic line of pressure drop as function of mass flow rate";
    constant Real 'CL_Delta_pHP_mLS_[8,2]' = 0.49 "Characteristic line of pressure drop as function of mass flow rate";
    constant Real 'CL_Delta_pHP_mLS_[9,1]' = 0.8 "Characteristic line of pressure drop as function of mass flow rate";
    constant Real 'CL_Delta_pHP_mLS_[9,2]' = 0.64 "Characteristic line of pressure drop as function of mass flow rate";
    constant Real 'CL_Delta_pHP_mLS_[10,1]' = 0.9 "Characteristic line of pressure drop as function of mass flow rate";
    constant Real 'CL_Delta_pHP_mLS_[10,2]' = 0.81 "Characteristic line of pressure drop as function of mass flow rate";
    constant Real 'CL_Delta_pHP_mLS_[11,1]' = 1.0 "Characteristic line of pressure drop as function of mass flow rate";
    constant Real 'CL_Delta_pHP_mLS_[11,2]' = 1.0 "Characteristic line of pressure drop as function of mass flow rate";
    constant Real 'CL_Delta_pIP_mLS_[1,1]' = 0.0 "Characteristic line of reheat pressure drop as function of mass flow rate";
    constant Real 'CL_Delta_pIP_mLS_[1,2]' = 0.0 "Characteristic line of reheat pressure drop as function of mass flow rate";
    constant Real 'CL_Delta_pIP_mLS_[2,1]' = 0.1 "Characteristic line of reheat pressure drop as function of mass flow rate";
    constant Real 'CL_Delta_pIP_mLS_[2,2]' = 0.01 "Characteristic line of reheat pressure drop as function of mass flow rate";
    constant Real 'CL_Delta_pIP_mLS_[3,1]' = 0.2 "Characteristic line of reheat pressure drop as function of mass flow rate";
    constant Real 'CL_Delta_pIP_mLS_[3,2]' = 0.04 "Characteristic line of reheat pressure drop as function of mass flow rate";
    constant Real 'CL_Delta_pIP_mLS_[4,1]' = 0.3 "Characteristic line of reheat pressure drop as function of mass flow rate";
    constant Real 'CL_Delta_pIP_mLS_[4,2]' = 0.09 "Characteristic line of reheat pressure drop as function of mass flow rate";
    constant Real 'CL_Delta_pIP_mLS_[5,1]' = 0.4 "Characteristic line of reheat pressure drop as function of mass flow rate";
    constant Real 'CL_Delta_pIP_mLS_[5,2]' = 0.16 "Characteristic line of reheat pressure drop as function of mass flow rate";
    constant Real 'CL_Delta_pIP_mLS_[6,1]' = 0.5 "Characteristic line of reheat pressure drop as function of mass flow rate";
    constant Real 'CL_Delta_pIP_mLS_[6,2]' = 0.25 "Characteristic line of reheat pressure drop as function of mass flow rate";
    constant Real 'CL_Delta_pIP_mLS_[7,1]' = 0.6 "Characteristic line of reheat pressure drop as function of mass flow rate";
    constant Real 'CL_Delta_pIP_mLS_[7,2]' = 0.36 "Characteristic line of reheat pressure drop as function of mass flow rate";
    constant Real 'CL_Delta_pIP_mLS_[8,1]' = 0.7 "Characteristic line of reheat pressure drop as function of mass flow rate";
    constant Real 'CL_Delta_pIP_mLS_[8,2]' = 0.49 "Characteristic line of reheat pressure drop as function of mass flow rate";
    constant Real 'CL_Delta_pIP_mLS_[9,1]' = 0.8 "Characteristic line of reheat pressure drop as function of mass flow rate";
    constant Real 'CL_Delta_pIP_mLS_[9,2]' = 0.64 "Characteristic line of reheat pressure drop as function of mass flow rate";
    constant Real 'CL_Delta_pIP_mLS_[10,1]' = 0.9 "Characteristic line of reheat pressure drop as function of mass flow rate";
    constant Real 'CL_Delta_pIP_mLS_[10,2]' = 0.81 "Characteristic line of reheat pressure drop as function of mass flow rate";
    constant Real 'CL_Delta_pIP_mLS_[11,1]' = 1.0 "Characteristic line of reheat pressure drop as function of mass flow rate";
    constant Real 'CL_Delta_pIP_mLS_[11,2]' = 1.0 "Characteristic line of reheat pressure drop as function of mass flow rate";
    constant Real 'CL_yF_QF_[1,1]' = 0.4207 "Characteristic line of relative heat release in life steam as function of rel. firing power";
    constant Real 'CL_yF_QF_[1,2]' = 0.8341 "Characteristic line of relative heat release in life steam as function of rel. firing power";
    constant Real 'CL_yF_QF_[2,1]' = 0.6246 "Characteristic line of relative heat release in life steam as function of rel. firing power";
    constant Real 'CL_yF_QF_[2,2]' = 0.8195 "Characteristic line of relative heat release in life steam as function of rel. firing power";
    constant Real 'CL_yF_QF_[3,1]' = 0.8171 "Characteristic line of relative heat release in life steam as function of rel. firing power";
    constant Real 'CL_yF_QF_[3,2]' = 0.8049 "Characteristic line of relative heat release in life steam as function of rel. firing power";
    constant Real 'CL_yF_QF_[4,1]' = 1.0 "Characteristic line of relative heat release in life steam as function of rel. firing power";
    Real 'CL_yF_QF_[4,2]' "Characteristic line of relative heat release in life steam as function of rel. firing power";
    constant Real 'CL_etaF_QF_[1,1]' = 0.0 "Characteristic line of furnace efficiency as function of rel. firing power";
    constant Real 'CL_etaF_QF_[1,2]' = 0.9 "Characteristic line of furnace efficiency as function of rel. firing power";
    constant Real 'CL_etaF_QF_[2,1]' = 1.0 "Characteristic line of furnace efficiency as function of rel. firing power";
    constant Real 'CL_etaF_QF_[2,2]' = 0.95 "Characteristic line of furnace efficiency as function of rel. firing power";
    constant Modelica.Units.SI.Time Tau_dead = 100 "Equivalent dead time of steam generation";
    constant Modelica.Units.SI.Time Tau_bal = 50 "Balancing time of steam generation";
    constant Boolean useHomotopy = true "True, if homotopy method is used during initialisation";
    Modelica.Units.SI.Pressure p_LS_start "Initial value of life steam pressure";
    Modelica.Units.SI.SpecificEnthalpy h_LS_start "Initial value of life steam specific enthalpy";
    constant Integer initOption_HP = 0 "Type of initialisation of HP steam generation";
    Modelica.Units.SI.Pressure p_RH_start "Initial value of hot reheat pressure";
    Modelica.Units.SI.SpecificEnthalpy h_RH_start "Initial value of hot reheat specifc enthalpy";
    constant Integer initOption_IP = 0 "Type of initialisation of reheater";
    constant Modelica.Units.SI.Volume volume_tot_HP = 300 "Total volume of the live steam generator";
    constant Modelica.Units.SI.Volume volume_tot_IP = 100 "Total volume of the reheater";
    constant Boolean showExpertSummary = false "|Summary and Visualisation||True, if expert summary should be applied";
    constant Boolean showData = true "|Summary and Visualisation||True, if a data port containing p,T,h,s,m_flow shall be shown, else false";
    constant Boolean contributeToCycleSummary = true "True if component shall contribute to automatic efficiency calculation";
    Modelica.Units.SI.SpecificEnthalpy h_IP "Specific enthalpy before IP injector";
    Modelica.Units.SI.Pressure p_IP(nominal = 100000.0, min = 0.0) "Pressure at hot reheat outlet";
    Modelica.Units.SI.Mass mass_IP "Mass in the reheater";
    Real drhodt_IP "Time derivative of reheater mean density";
    Modelica.Units.SI.SpecificEnthalpy h_HP "Specific enthalpy before HP injector";
    Modelica.Units.SI.Pressure p_HP(nominal = 100000.0, min = 0.0) "Live steam pressure";
    Modelica.Units.SI.Mass mass_HP "Mass in the HP steam generator";
    Real drhodt_HP "Time dericative of the HP mean density";
    Modelica.Units.SI.HeatFlowRate Q_flow_HP "Heat flow rate for HP steam generation";
    Modelica.Units.SI.HeatFlowRate Q_flow_IP "Heat flow rate of the reheater";
    importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput h_evap "evaporator outlet specific enthalpy";
  protected
    record livesteam_rec
      Modelica.Units.SI.MassFlowRate m_flow "Mass flow rate from the connection point into the component";
      Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
      Modelica.Units.SI.SpecificEnthalpy h_outflow(nominal = 1000.0) "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end livesteam_rec;
  public
    livesteam_rec livesteam;
  protected
    record reheat_out_rec
      Modelica.Units.SI.MassFlowRate m_flow(nominal = 1.0) "Mass flow rate from the connection point into the component";
      Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
      Modelica.Units.SI.SpecificEnthalpy h_outflow(nominal = 1000.0) "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end reheat_out_rec;
  public
    reheat_out_rec reheat_out;
  protected
    record feedwater_rec
      Modelica.Units.SI.MassFlowRate m_flow(nominal = 1.0) "Mass flow rate from the connection point into the component";
      Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
      constant Modelica.Units.SI.SpecificEnthalpy h_outflow = 1330000.0 "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end feedwater_rec;
  public
    feedwater_rec feedwater;
  protected
    record reheat_in_rec
      Modelica.Units.SI.MassFlowRate m_flow(nominal = 1.0) "Mass flow rate from the connection point into the component";
      Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
      Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end reheat_in_rec;
  public
    reheat_in_rec reheat_in;
  protected
    record heatRelease_rec
      importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u "Connector of Real input signal";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y "Connector of Real output signal";
      constant Real 'b[1]' = 1 "Numerator coefficients of transfer function (e.g., 2*s+3 is specified as {2,3})";
      constant Real 'a[1]' = 5000.0 "Denominator coefficients of transfer function (e.g., 5*s+6 is specified as {5,6})";
      constant Real 'a[2]' = 150.0 "Denominator coefficients of transfer function (e.g., 5*s+6 is specified as {5,6})";
      constant Real 'a[3]' = 1.0 "Denominator coefficients of transfer function (e.g., 5*s+6 is specified as {5,6})";
      constant Modelica.Blocks.Types.Init initType = Modelica.Blocks.Types.Init.SteadyState "Type of initialization (1: no init, 2: steady state, 3: initial state, 4: initial output)";
      constant Real 'x_start[1]' = 0 "Initial or guess values of states";
      constant Real 'x_start[2]' = 0 "Initial or guess values of states";
      constant Real y_start = 0 "Initial value of output (derivatives of y are zero up to nx-1-th derivative)";
      Real 'x[1]' "State of transfer function from controller canonical form";
      Real 'x[2]' "State of transfer function from controller canonical form";
      Real 'x_scaled[1]' "Scaled vector x";
      Real 'x_scaled[2]' "Scaled vector x";
    end heatRelease_rec;
  public
    heatRelease_rec heatRelease;
  protected
    record convert2PressureDrop_HP_rec
      constant Boolean tableOnFile = false "true, if table is defined on file or in function usertab";
      constant Real 'table[1,1]' = 0.0 "table matrix (grid = first column; e.g., table=[0,2])";
      constant Real 'table[1,2]' = 0.0 "table matrix (grid = first column; e.g., table=[0,2])";
      constant Real 'table[2,1]' = 0.1 "table matrix (grid = first column; e.g., table=[0,2])";
      constant Real 'table[2,2]' = 0.01 "table matrix (grid = first column; e.g., table=[0,2])";
      constant Real 'table[3,1]' = 0.2 "table matrix (grid = first column; e.g., table=[0,2])";
      constant Real 'table[3,2]' = 0.04 "table matrix (grid = first column; e.g., table=[0,2])";
      constant Real 'table[4,1]' = 0.3 "table matrix (grid = first column; e.g., table=[0,2])";
      constant Real 'table[4,2]' = 0.09 "table matrix (grid = first column; e.g., table=[0,2])";
      constant Real 'table[5,1]' = 0.4 "table matrix (grid = first column; e.g., table=[0,2])";
      constant Real 'table[5,2]' = 0.16 "table matrix (grid = first column; e.g., table=[0,2])";
      constant Real 'table[6,1]' = 0.5 "table matrix (grid = first column; e.g., table=[0,2])";
      constant Real 'table[6,2]' = 0.25 "table matrix (grid = first column; e.g., table=[0,2])";
      constant Real 'table[7,1]' = 0.6 "table matrix (grid = first column; e.g., table=[0,2])";
      constant Real 'table[7,2]' = 0.36 "table matrix (grid = first column; e.g., table=[0,2])";
      constant Real 'table[8,1]' = 0.7 "table matrix (grid = first column; e.g., table=[0,2])";
      constant Real 'table[8,2]' = 0.49 "table matrix (grid = first column; e.g., table=[0,2])";
      constant Real 'table[9,1]' = 0.8 "table matrix (grid = first column; e.g., table=[0,2])";
      constant Real 'table[9,2]' = 0.64 "table matrix (grid = first column; e.g., table=[0,2])";
      constant Real 'table[10,1]' = 0.9 "table matrix (grid = first column; e.g., table=[0,2])";
      constant Real 'table[10,2]' = 0.81 "table matrix (grid = first column; e.g., table=[0,2])";
      constant Real 'table[11,1]' = 1.0 "table matrix (grid = first column; e.g., table=[0,2])";
      constant Real 'table[11,2]' = 1.0 "table matrix (grid = first column; e.g., table=[0,2])";
      constant Integer 'columns[1]' = 2 "columns of table to be interpolated";
      constant Modelica.Blocks.Types.Smoothness smoothness = Modelica.Blocks.Types.Smoothness.LinearSegments "smoothness of table interpolation";
      constant Integer n = 1 "Number of inputs (= number of outputs)";
      parameter importedFMUTypes.Modelica_Blocks_Interfaces_RealInput '_u[1]_start' = 1
      annotation(Dialog(tab = "Initial", group = "Approximate"));
      importedFMUTypes.Modelica_Blocks_Interfaces_RealInput 'u[1]'(start = '_u[1]_start', fixed=false) "Connector of Real input signals";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput 'y[1]' "Connector of Real output signals";
    end convert2PressureDrop_HP_rec;
  public
    convert2PressureDrop_HP_rec convert2PressureDrop_HP annotation(Dialog);
  protected
    record liveSteam_rec
      constant Boolean stateSelectPreferForInputs = false "=true, StateSelect.prefer is set for input variables";
      constant Boolean computeTransportProperties = false "=true, if transport properties are calculated";
      constant Boolean interpolateTransportProperties = true "Interpolate transport properties in vapor dome";
      constant Boolean computeSurfaceTension = true;
      constant Boolean deactivateDensityDerivatives = false "Deactivate calculation of partial derivatives of density";
      constant Boolean computeVLEAdditionalProperties = false "Compute detailed vapor liquid equilibrium properties";
      constant Boolean computeVLETransportProperties = false "Compute detailed vapor liquid equilibrium transport properties";
      constant Boolean deactivateTwoPhaseRegion = false "Deactivate calculation of two phase region";
      Modelica.Units.SI.Density d "Density";
      Modelica.Units.SI.AbsolutePressure p "Pressure";
      Modelica.Units.SI.SpecificEnthalpy h "Specific enthalpy";
      Modelica.Units.SI.SpecificEntropy s "Specific entropy";
      Modelica.Units.SI.Temperature T "Temperature";
      Modelica.Units.SI.MolarMass M "Average molar mass";
      Modelica.Units.SI.MassFraction q "Steam mass fraction (quality)";
      Modelica.Units.SI.SpecificHeatCapacity cp "Specific isobaric heat capacity cp";
      Modelica.Units.SI.SpecificHeatCapacity cv "Specific isochoric heat capacity cv";
      Modelica.Units.SI.LinearExpansionCoefficient beta "Isobaric thermal expansion coefficient";
      Modelica.Units.SI.Compressibility kappa "Isothermal compressibility";
      Modelica.Units.SI.Velocity w "Speed of sound";
      Modelica.Units.SI.DerDensityByEnthalpy drhodh_pxi "1st derivative of density wrt specific enthalpy at constant pressure and mass fraction";
      Modelica.Units.SI.DerDensityByPressure drhodp_hxi "1st derivative of density wrt pressure at specific enthalpy and mass fraction";
      Real gamma "Heat capacity ratio aka isentropic expansion factor";
      Modelica.Units.SI.MolarMass 'M_i[1]' "Molar mass of component i";
    protected
      record vleFluidPointer_rec
        Integer id;
      end vleFluidPointer_rec;
    public
      vleFluidPointer_rec vleFluidPointer;
    protected
      record crit_rec
        Modelica.Units.SI.Density d "Critical density";
        Modelica.Units.SI.SpecificEnthalpy h "Critical specific enthalpy";
        Modelica.Units.SI.AbsolutePressure p "Critical pressure";
        Modelica.Units.SI.SpecificEntropy s "Critical specific entropy";
        Modelica.Units.SI.Temperature T "Critical temperature";
      end crit_rec;
    public
      crit_rec crit;
    protected
      record transp_rec
        constant Modelica.Units.SI.PrandtlNumber Pr = -1.0 "Prandtl number";
        constant Modelica.Units.SI.ThermalConductivity lambda = -1.0 "Thermal conductivity";
        constant Modelica.Units.SI.DynamicViscosity eta(min = -1.0) = -1.0 "Dynamic viscosity";
        constant Modelica.Units.SI.SurfaceTension sigma = -1.0 "Surface tension";
      end transp_rec;
    public
      transp_rec transp;
    protected
      record VLE_rec
        Modelica.Units.SI.Density d_l "Density of liquid phase";
        Modelica.Units.SI.Density d_v "Density of vapour phase";
        Modelica.Units.SI.SpecificEnthalpy h_l "Specific enthalpy of liquid phase";
        Modelica.Units.SI.SpecificEnthalpy h_v "Specific enthalpy of vapour phase";
        Modelica.Units.SI.AbsolutePressure p_l "Pressure of liquid phase";
        Modelica.Units.SI.AbsolutePressure p_v "Pressure of vapour phase";
        Modelica.Units.SI.SpecificEntropy s_l "Specific entropy of liquid phase";
        Modelica.Units.SI.SpecificEntropy s_v "Specific entropy of vapour phase";
        Modelica.Units.SI.Temperature T_l "Temperature of liquid phase";
        Modelica.Units.SI.Temperature T_v "Temperature of vapour phase";
        constant Integer nc = 1;
      end VLE_rec;
    public
      VLE_rec VLE;
    protected
      record VLEAdditional_rec
        constant Modelica.Units.SI.SpecificHeatCapacity cp_l = -1 "Specific heat capacity cp of liquid phase";
        constant Modelica.Units.SI.SpecificHeatCapacity cp_v = -1 "Specific heat capacity cp of vapour phase";
        constant Modelica.Units.SI.LinearExpansionCoefficient beta_l = -1 "Isobaric expansion coefficient of liquid phase";
        constant Modelica.Units.SI.LinearExpansionCoefficient beta_v = -1 "Isobaric expansion coefficient of vapour phase";
        constant Modelica.Units.SI.Compressibility kappa_l = -1 "Isothermal compressibility of liquid phase";
        constant Modelica.Units.SI.Compressibility kappa_v = -1 "Isothermal compressibility of vapour phase";
      end VLEAdditional_rec;
    public
      VLEAdditional_rec VLEAdditional;
    protected
      record VLETransp_rec
        constant Modelica.Units.SI.PrandtlNumber Pr_l = -1 "Prandtl number of liquid phase";
        constant Modelica.Units.SI.PrandtlNumber Pr_v = -1 "Prandtl number of vapour phase";
        constant Modelica.Units.SI.ThermalConductivity lambda_l = -1 "Thermal conductivity of liquid phase";
        constant Modelica.Units.SI.ThermalConductivity lambda_v = -1 "Thermal conductivity of vapour phase";
        constant Modelica.Units.SI.DynamicViscosity eta_l(min = -1.0) = -1 "Dynamic viscosity of liquid phase";
        constant Modelica.Units.SI.DynamicViscosity eta_v(min = -1.0) = -1 "Dynamic viscosity of vapour phase";
      end VLETransp_rec;
    public
      VLETransp_rec VLETransp;
    end liveSteam_rec;
  public
    liveSteam_rec liveSteam;
  protected
    record reheatedSteam_rec
      constant Boolean stateSelectPreferForInputs = false "=true, StateSelect.prefer is set for input variables";
      constant Boolean computeTransportProperties = false "=true, if transport properties are calculated";
      constant Boolean interpolateTransportProperties = true "Interpolate transport properties in vapor dome";
      constant Boolean computeSurfaceTension = true;
      constant Boolean deactivateDensityDerivatives = false "Deactivate calculation of partial derivatives of density";
      constant Boolean computeVLEAdditionalProperties = false "Compute detailed vapor liquid equilibrium properties";
      constant Boolean computeVLETransportProperties = false "Compute detailed vapor liquid equilibrium transport properties";
      constant Boolean deactivateTwoPhaseRegion = false "Deactivate calculation of two phase region";
      Modelica.Units.SI.Density d "Density";
      Modelica.Units.SI.AbsolutePressure p "Pressure";
      Modelica.Units.SI.SpecificEnthalpy h "Specific enthalpy";
      Modelica.Units.SI.SpecificEntropy s "Specific entropy";
      Modelica.Units.SI.Temperature T "Temperature";
      Modelica.Units.SI.MolarMass M "Average molar mass";
      Modelica.Units.SI.MassFraction q "Steam mass fraction (quality)";
      Modelica.Units.SI.SpecificHeatCapacity cp "Specific isobaric heat capacity cp";
      Modelica.Units.SI.SpecificHeatCapacity cv "Specific isochoric heat capacity cv";
      Modelica.Units.SI.LinearExpansionCoefficient beta "Isobaric thermal expansion coefficient";
      Modelica.Units.SI.Compressibility kappa "Isothermal compressibility";
      Modelica.Units.SI.Velocity w "Speed of sound";
      Modelica.Units.SI.DerDensityByEnthalpy drhodh_pxi "1st derivative of density wrt specific enthalpy at constant pressure and mass fraction";
      Modelica.Units.SI.DerDensityByPressure drhodp_hxi "1st derivative of density wrt pressure at specific enthalpy and mass fraction";
      Real gamma "Heat capacity ratio aka isentropic expansion factor";
      Modelica.Units.SI.MolarMass 'M_i[1]' "Molar mass of component i";
    protected
      record vleFluidPointer_rec
        Integer id;
      end vleFluidPointer_rec;
    public
      vleFluidPointer_rec vleFluidPointer;
    protected
      record crit_rec
        Modelica.Units.SI.Density d "Critical density";
        Modelica.Units.SI.SpecificEnthalpy h "Critical specific enthalpy";
        Modelica.Units.SI.AbsolutePressure p "Critical pressure";
        Modelica.Units.SI.SpecificEntropy s "Critical specific entropy";
        Modelica.Units.SI.Temperature T "Critical temperature";
      end crit_rec;
    public
      crit_rec crit;
    protected
      record transp_rec
        constant Modelica.Units.SI.PrandtlNumber Pr = -1.0 "Prandtl number";
        constant Modelica.Units.SI.ThermalConductivity lambda = -1.0 "Thermal conductivity";
        constant Modelica.Units.SI.DynamicViscosity eta(min = -1.0) = -1.0 "Dynamic viscosity";
        constant Modelica.Units.SI.SurfaceTension sigma = -1.0 "Surface tension";
      end transp_rec;
    public
      transp_rec transp;
    protected
      record VLE_rec
        Modelica.Units.SI.Density d_l "Density of liquid phase";
        Modelica.Units.SI.Density d_v "Density of vapour phase";
        Modelica.Units.SI.SpecificEnthalpy h_l "Specific enthalpy of liquid phase";
        Modelica.Units.SI.SpecificEnthalpy h_v "Specific enthalpy of vapour phase";
        Modelica.Units.SI.AbsolutePressure p_l "Pressure of liquid phase";
        Modelica.Units.SI.AbsolutePressure p_v "Pressure of vapour phase";
        Modelica.Units.SI.SpecificEntropy s_l "Specific entropy of liquid phase";
        Modelica.Units.SI.SpecificEntropy s_v "Specific entropy of vapour phase";
        Modelica.Units.SI.Temperature T_l "Temperature of liquid phase";
        Modelica.Units.SI.Temperature T_v "Temperature of vapour phase";
        constant Integer nc = 1;
      end VLE_rec;
    public
      VLE_rec VLE;
    protected
      record VLEAdditional_rec
        constant Modelica.Units.SI.SpecificHeatCapacity cp_l = -1 "Specific heat capacity cp of liquid phase";
        constant Modelica.Units.SI.SpecificHeatCapacity cp_v = -1 "Specific heat capacity cp of vapour phase";
        constant Modelica.Units.SI.LinearExpansionCoefficient beta_l = -1 "Isobaric expansion coefficient of liquid phase";
        constant Modelica.Units.SI.LinearExpansionCoefficient beta_v = -1 "Isobaric expansion coefficient of vapour phase";
        constant Modelica.Units.SI.Compressibility kappa_l = -1 "Isothermal compressibility of liquid phase";
        constant Modelica.Units.SI.Compressibility kappa_v = -1 "Isothermal compressibility of vapour phase";
      end VLEAdditional_rec;
    public
      VLEAdditional_rec VLEAdditional;
    protected
      record VLETransp_rec
        constant Modelica.Units.SI.PrandtlNumber Pr_l = -1 "Prandtl number of liquid phase";
        constant Modelica.Units.SI.PrandtlNumber Pr_v = -1 "Prandtl number of vapour phase";
        constant Modelica.Units.SI.ThermalConductivity lambda_l = -1 "Thermal conductivity of liquid phase";
        constant Modelica.Units.SI.ThermalConductivity lambda_v = -1 "Thermal conductivity of vapour phase";
        constant Modelica.Units.SI.DynamicViscosity eta_l(min = -1.0) = -1 "Dynamic viscosity of liquid phase";
        constant Modelica.Units.SI.DynamicViscosity eta_v(min = -1.0) = -1 "Dynamic viscosity of vapour phase";
      end VLETransp_rec;
    public
      VLETransp_rec VLETransp;
    end reheatedSteam_rec;
  public
    reheatedSteam_rec reheatedSteam;
  protected
    record convert2PressureDrop_IP_rec
      constant Boolean tableOnFile = false "true, if table is defined on file or in function usertab";
      constant Real 'table[1,1]' = 0.0 "table matrix (grid = first column; e.g., table=[0,2])";
      constant Real 'table[1,2]' = 0.0 "table matrix (grid = first column; e.g., table=[0,2])";
      constant Real 'table[2,1]' = 0.1 "table matrix (grid = first column; e.g., table=[0,2])";
      constant Real 'table[2,2]' = 0.01 "table matrix (grid = first column; e.g., table=[0,2])";
      constant Real 'table[3,1]' = 0.2 "table matrix (grid = first column; e.g., table=[0,2])";
      constant Real 'table[3,2]' = 0.04 "table matrix (grid = first column; e.g., table=[0,2])";
      constant Real 'table[4,1]' = 0.3 "table matrix (grid = first column; e.g., table=[0,2])";
      constant Real 'table[4,2]' = 0.09 "table matrix (grid = first column; e.g., table=[0,2])";
      constant Real 'table[5,1]' = 0.4 "table matrix (grid = first column; e.g., table=[0,2])";
      constant Real 'table[5,2]' = 0.16 "table matrix (grid = first column; e.g., table=[0,2])";
      constant Real 'table[6,1]' = 0.5 "table matrix (grid = first column; e.g., table=[0,2])";
      constant Real 'table[6,2]' = 0.25 "table matrix (grid = first column; e.g., table=[0,2])";
      constant Real 'table[7,1]' = 0.6 "table matrix (grid = first column; e.g., table=[0,2])";
      constant Real 'table[7,2]' = 0.36 "table matrix (grid = first column; e.g., table=[0,2])";
      constant Real 'table[8,1]' = 0.7 "table matrix (grid = first column; e.g., table=[0,2])";
      constant Real 'table[8,2]' = 0.49 "table matrix (grid = first column; e.g., table=[0,2])";
      constant Real 'table[9,1]' = 0.8 "table matrix (grid = first column; e.g., table=[0,2])";
      constant Real 'table[9,2]' = 0.64 "table matrix (grid = first column; e.g., table=[0,2])";
      constant Real 'table[10,1]' = 0.9 "table matrix (grid = first column; e.g., table=[0,2])";
      constant Real 'table[10,2]' = 0.81 "table matrix (grid = first column; e.g., table=[0,2])";
      constant Real 'table[11,1]' = 1.0 "table matrix (grid = first column; e.g., table=[0,2])";
      constant Real 'table[11,2]' = 1.0 "table matrix (grid = first column; e.g., table=[0,2])";
      constant Integer 'columns[1]' = 2 "columns of table to be interpolated";
      constant Modelica.Blocks.Types.Smoothness smoothness = Modelica.Blocks.Types.Smoothness.LinearSegments "smoothness of table interpolation";
      constant Integer n = 1 "Number of inputs (= number of outputs)";
      parameter importedFMUTypes.Modelica_Blocks_Interfaces_RealInput '_u[1]_start' = 0.16666666666666666
      annotation(Dialog(tab = "Initial", group = "Approximate"));
      importedFMUTypes.Modelica_Blocks_Interfaces_RealInput 'u[1]'(start = '_u[1]_start', fixed=false) "Connector of Real input signals";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput 'y[1]' "Connector of Real output signals";
    end convert2PressureDrop_IP_rec;
  public
    convert2PressureDrop_IP_rec convert2PressureDrop_IP annotation(Dialog);
  protected
    record convert2HPFiring_rec
      constant Boolean tableOnFile = false "true, if table is defined on file or in function usertab";
      constant Real 'table[1,1]' = 0.4207 "table matrix (grid = first column; e.g., table=[0,2])";
      constant Real 'table[1,2]' = 0.8341 "table matrix (grid = first column; e.g., table=[0,2])";
      constant Real 'table[2,1]' = 0.6246 "table matrix (grid = first column; e.g., table=[0,2])";
      constant Real 'table[2,2]' = 0.8195 "table matrix (grid = first column; e.g., table=[0,2])";
      constant Real 'table[3,1]' = 0.8171 "table matrix (grid = first column; e.g., table=[0,2])";
      constant Real 'table[3,2]' = 0.8049 "table matrix (grid = first column; e.g., table=[0,2])";
      constant Real 'table[4,1]' = 1.0 "table matrix (grid = first column; e.g., table=[0,2])";
      Real 'table[4,2]' "table matrix (grid = first column; e.g., table=[0,2])";
      constant Integer 'columns[1]' = 2 "columns of table to be interpolated";
      constant Modelica.Blocks.Types.Smoothness smoothness = Modelica.Blocks.Types.Smoothness.LinearSegments "smoothness of table interpolation";
      constant Integer n = 1 "Number of inputs (= number of outputs)";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealInput 'u[1]' "Connector of Real input signals";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput 'y[1]' "Connector of Real output signals";
    end convert2HPFiring_rec;
  public
    convert2HPFiring_rec convert2HPFiring;
  protected
    record IPInjection_rec
      constant Modelica.Units.SI.MassFlowRate m_flow = 0.0 "Mass flow rate from the connection point into the component";
      Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
      constant Modelica.Units.SI.SpecificEnthalpy h_outflow = 2000000.0 "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end IPInjection_rec;
  public
    IPInjection_rec IPInjection;
  protected
    record HPInjection_rec
      constant Modelica.Units.SI.MassFlowRate m_flow = 0.0 "Mass flow rate from the connection point into the component";
      Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
      constant Modelica.Units.SI.SpecificEnthalpy h_outflow = 2000000.0 "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end HPInjection_rec;
  public
    HPInjection_rec HPInjection;
  protected
    record calculateEfficiency_rec
      constant Boolean tableOnFile = false "true, if table is defined on file or in function usertab";
      constant Real 'table[1,1]' = 0.0 "table matrix (grid = first column; e.g., table=[0,2])";
      constant Real 'table[1,2]' = 0.9 "table matrix (grid = first column; e.g., table=[0,2])";
      constant Real 'table[2,1]' = 1.0 "table matrix (grid = first column; e.g., table=[0,2])";
      constant Real 'table[2,2]' = 0.95 "table matrix (grid = first column; e.g., table=[0,2])";
      constant Integer 'columns[1]' = 2 "columns of table to be interpolated";
      constant Modelica.Blocks.Types.Smoothness smoothness = Modelica.Blocks.Types.Smoothness.LinearSegments "smoothness of table interpolation";
      constant Integer n = 1 "Number of inputs (= number of outputs)";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealInput 'u[1]' "Connector of Real input signals";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput 'y[1]' "Connector of Real output signals";
    end calculateEfficiency_rec;
  public
    calculateEfficiency_rec calculateEfficiency;
  protected
    record eye_LS_rec
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end eye_LS_rec;
  public
    eye_LS_rec eye_LS;
  protected
    record 'eye_intLS[1]_rec'
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end 'eye_intLS[1]_rec';
  public
    'eye_intLS[1]_rec' 'eye_intLS[1]';
  protected
    record eye_RH_rec
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end eye_RH_rec;
  public
    eye_RH_rec eye_RH;
  protected
    record 'eye_intRH[1]_rec'
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end 'eye_intRH[1]_rec';
  public
    'eye_intRH[1]_rec' 'eye_intRH[1]';
  protected
    record connected2SimCenter_rec
      importedFMUTypes.ClaRa_Basics_Units_Power powerIn;
      constant importedFMUTypes.ClaRa_Basics_Units_Power powerOut_elMech = 0;
      constant importedFMUTypes.ClaRa_Basics_Units_Power powerOut_th = 0;
      constant importedFMUTypes.ClaRa_Basics_Units_Power powerAux = 0;
    protected
      record cycleSumModel_rec
      protected
        record cycleSumPort_rec
          importedFMUTypes.ClaRa_Basics_Units_Power power_in;
          constant importedFMUTypes.ClaRa_Basics_Units_Power power_out_elMech = 0.0;
          constant importedFMUTypes.ClaRa_Basics_Units_Power power_out_th = 0.0;
          constant importedFMUTypes.ClaRa_Basics_Units_Power power_aux = 0.0;
        end cycleSumPort_rec;
      public
        cycleSumPort_rec cycleSumPort;
      end cycleSumModel_rec;
    public
      cycleSumModel_rec cycleSumModel;
    end connected2SimCenter_rec;
  public
    connected2SimCenter_rec connected2SimCenter;
  end steamGenerator_rec;
public
  steamGenerator_rec steamGenerator annotation(Dialog);
protected
  record Turbine_IP1_rec
    constant Integer initOption = 0 "Type of initialisation";
    constant Boolean useMechanicalPort = true "True, if a mechenical flange should be used";
    constant Boolean steadyStateTorque = true "True, if steady state mechanical momentum shall be used";
    constant importedFMUTypes.ClaRa_Basics_Units_RPM rpm_fixed = 3000 "Constant rotational speed of turbine";
    constant Modelica.Units.SI.Inertia J = 10 "Moment of Inertia";
    constant Boolean showExpertSummary = true "True, if expert summary should be applied";
    constant Boolean showData = true "True, if a data port containing p,T,h,s,m_flow shall be shown, else false";
    constant Boolean contributeToCycleSummary = false "True if component shall contribute to automatic efficiency calculation";
    Modelica.Units.SI.Pressure p_nom(nominal = 100000.0, min = 0.0) "Nominal inlet perssure";
    Modelica.Units.SI.MassFlowRate m_flow_nom(nominal = 1.0) "Nominal mass flow rate";
    Real Pi "Nominal pressure ratio";
    Modelica.Units.SI.Density rho_nom(nominal = 1000.0) "Nominal inlet density";
    constant importedFMUTypes.ClaRa_Basics_Units_RPM rpm_start = 10000 "Start value for RPM (use without electric boundary)";
    Modelica.Units.SI.Pressure p_in_start "Start value for inlet pressure";
    Modelica.Units.SI.Pressure p_out_start "Start value for outlet pressure";
    constant Boolean allowFlowReversal = true "True to allow flow reversal during initialisation";
    constant Real eta_mech = 1.0 "Mechanical efficiency";
    constant Boolean chokedFlow = false "With a large number of turbine stages the influence of supercritical flow conditions can be neglected";
    Real Kt "Kt coefficient of Stodola's law";
    Modelica.Units.SI.SpecificEnthalpy h_is(nominal = 1000.0) "Isentropic outlet enthalpy";
    Modelica.Units.SI.Power P_t(nominal = 100000.0) "Turbine hydraulic power";
    Modelica.Units.SI.Pressure p_in;
    Modelica.Units.SI.Pressure p_out;
    Real eta_is "Isentropic efficiency";
    Modelica.Units.SI.EntropyFlowRate S_irr "Entropy production rate";
    Modelica.Units.SI.Pressure p_l "Laval pressure";
    importedFMUTypes.ClaRa_Basics_Units_RPM rpm;
  protected
    record inlet_rec
      Modelica.Units.SI.MassFlowRate m_flow "Mass flow rate from the connection point into the component";
      Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
      Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end inlet_rec;
  public
    inlet_rec inlet;
  protected
    record outlet_rec
      Modelica.Units.SI.MassFlowRate m_flow "Mass flow rate from the connection point into the component";
      Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
      Modelica.Units.SI.SpecificEnthalpy h_outflow(nominal = 1000.0) "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end outlet_rec;
  public
    outlet_rec outlet;
  protected
    record iCom_rec
      importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_in "Inlet mass flow";
      importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho_in "Inlet density";
      importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_nom "Nominal mass flow";
      importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho_nom "Nominal inlet density";
      importedFMUTypes.ClaRa_Basics_Units_RPM rpm "Shaft speed";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific Delta_h_is "Isentropic enthalpy drop";
    end iCom_rec;
  public
    iCom_rec iCom;
  protected
    record summary_rec
    protected
      record outline_rec
        importedFMUTypes.ClaRa_Basics_Units_PressureDifference Delta_p;
        importedFMUTypes.ClaRa_Basics_Units_Power P_mech "Mechanical power of steam turbine";
        Real eta_isen "Isentropic efficiency";
        constant Real eta_mech = 1.0 "Mechanic efficiency";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_isen "Isentropic steam enthalpy at turbine outlet";
        importedFMUTypes.ClaRa_Basics_Units_RPM rpm "Pump revolutions per minute";
        constant Boolean showExpertSummary = true;
        importedFMUTypes.ClaRa_Basics_Units_Pressure p_nom "Nominal inlet perssure";
        Real Pi "Nominal pressure ratio";
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_nom "Nominal mass flow rate";
        importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho_nom "Nominal inlet density";
      end outline_rec;
    public
      outline_rec outline;
    protected
      record inlet_rec
        constant Boolean showExpertSummary = true;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
        importedFMUTypes.ClaRa_Basics_Units_Temperature T "Temperature";
        importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "Specific entropy";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
        importedFMUTypes.ClaRa_Basics_Units_Power H_flow "Enthalpy flow rate";
        importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
      end inlet_rec;
    public
      inlet_rec inlet;
    protected
      record outlet_rec
        constant Boolean showExpertSummary = true;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
        importedFMUTypes.ClaRa_Basics_Units_Temperature T "Temperature";
        importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "Specific entropy";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
        importedFMUTypes.ClaRa_Basics_Units_Power H_flow "Enthalpy flow rate";
        importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
      end outlet_rec;
    public
      outlet_rec outlet;
    end summary_rec;
  public
    summary_rec summary;
  protected
    record shaft_a_rec
      Modelica.Units.SI.Angle phi "Absolute rotation angle of flange";
      Modelica.Units.SI.Torque tau "Cut torque in the flange";
    end shaft_a_rec;
  public
    shaft_a_rec shaft_a;
  protected
    record shaft_b_rec
      Modelica.Units.SI.Angle phi "Absolute rotation angle of flange";
      Modelica.Units.SI.Torque tau "Cut torque in the flange";
    end shaft_b_rec;
  public
    shaft_b_rec shaft_b;
  protected
    record eye_rec
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end eye_rec;
  public
    eye_rec eye;
  protected
    record efficiency_rec
      constant Real 'eta_mflow[1,1]' = 0.0 "Characteristic line eta = f(m_flow/m_flow_nom)";
      constant Real 'eta_mflow[1,2]' = 1.0 "Characteristic line eta = f(m_flow/m_flow_nom)";
      constant Real 'eta_mflow[2,1]' = 1.0 "Characteristic line eta = f(m_flow/m_flow_nom)";
      constant Real 'eta_mflow[2,2]' = 1.0 "Characteristic line eta = f(m_flow/m_flow_nom)";
      Real eta "Efficiency";
    end efficiency_rec;
  public
    efficiency_rec efficiency;
  protected
    record 'eye_int[1]_rec'
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end 'eye_int[1]_rec';
  public
    'eye_int[1]_rec' 'eye_int[1]';
  end Turbine_IP1_rec;
public
  Turbine_IP1_rec Turbine_IP1;
protected
  record Turbine_LP4_rec
    constant Integer initOption = 0 "Type of initialisation";
    constant Boolean useMechanicalPort = true "True, if a mechenical flange should be used";
    constant Boolean steadyStateTorque = true "True, if steady state mechanical momentum shall be used";
    constant importedFMUTypes.ClaRa_Basics_Units_RPM rpm_fixed = 3000 "Constant rotational speed of turbine";
    constant Modelica.Units.SI.Inertia J = 10 "Moment of Inertia";
    constant Boolean showExpertSummary = true "True, if expert summary should be applied";
    constant Boolean showData = true "True, if a data port containing p,T,h,s,m_flow shall be shown, else false";
    constant Boolean contributeToCycleSummary = false "True if component shall contribute to automatic efficiency calculation";
    Modelica.Units.SI.Pressure p_nom(nominal = 100000.0, min = 0.0) "Nominal inlet perssure";
    Modelica.Units.SI.MassFlowRate m_flow_nom(nominal = 1.0) "Nominal mass flow rate";
    Real Pi "Nominal pressure ratio";
    Modelica.Units.SI.Density rho_nom(nominal = 1000.0) "Nominal inlet density";
    constant importedFMUTypes.ClaRa_Basics_Units_RPM rpm_start = 10000 "Start value for RPM (use without electric boundary)";
    Modelica.Units.SI.Pressure p_in_start "Start value for inlet pressure";
    Modelica.Units.SI.Pressure p_out_start "Start value for outlet pressure";
    constant Boolean allowFlowReversal = true "True to allow flow reversal during initialisation";
    constant Real eta_mech = 1.0 "Mechanical efficiency";
    constant Boolean chokedFlow = false "With a large number of turbine stages the influence of supercritical flow conditions can be neglected";
    Real Kt "Kt coefficient of Stodola's law";
    Modelica.Units.SI.SpecificEnthalpy h_is(nominal = 1000.0) "Isentropic outlet enthalpy";
    Modelica.Units.SI.Power P_t(nominal = 100000.0) "Turbine hydraulic power";
    Modelica.Units.SI.Pressure p_in;
    Modelica.Units.SI.Pressure p_out;
    Real eta_is "Isentropic efficiency";
    Modelica.Units.SI.EntropyFlowRate S_irr "Entropy production rate";
    Modelica.Units.SI.Pressure p_l "Laval pressure";
    importedFMUTypes.ClaRa_Basics_Units_RPM rpm;
  protected
    record inlet_rec
      Modelica.Units.SI.MassFlowRate m_flow(nominal = 1.0) "Mass flow rate from the connection point into the component";
      Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
      Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end inlet_rec;
  public
    inlet_rec inlet;
  protected
    record outlet_rec
      Modelica.Units.SI.MassFlowRate m_flow "Mass flow rate from the connection point into the component";
      Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
      Modelica.Units.SI.SpecificEnthalpy h_outflow(nominal = 1000.0) "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end outlet_rec;
  public
    outlet_rec outlet;
  protected
    record iCom_rec
      importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_in "Inlet mass flow";
      importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho_in "Inlet density";
      importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_nom "Nominal mass flow";
      importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho_nom "Nominal inlet density";
      importedFMUTypes.ClaRa_Basics_Units_RPM rpm "Shaft speed";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific Delta_h_is "Isentropic enthalpy drop";
    end iCom_rec;
  public
    iCom_rec iCom;
  protected
    record summary_rec
    protected
      record outline_rec
        importedFMUTypes.ClaRa_Basics_Units_PressureDifference Delta_p;
        importedFMUTypes.ClaRa_Basics_Units_Power P_mech "Mechanical power of steam turbine";
        Real eta_isen "Isentropic efficiency";
        constant Real eta_mech = 1.0 "Mechanic efficiency";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_isen "Isentropic steam enthalpy at turbine outlet";
        importedFMUTypes.ClaRa_Basics_Units_RPM rpm "Pump revolutions per minute";
        constant Boolean showExpertSummary = true;
        importedFMUTypes.ClaRa_Basics_Units_Pressure p_nom "Nominal inlet perssure";
        Real Pi "Nominal pressure ratio";
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_nom "Nominal mass flow rate";
        importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho_nom "Nominal inlet density";
      end outline_rec;
    public
      outline_rec outline;
    protected
      record inlet_rec
        constant Boolean showExpertSummary = true;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
        importedFMUTypes.ClaRa_Basics_Units_Temperature T "Temperature";
        importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "Specific entropy";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
        importedFMUTypes.ClaRa_Basics_Units_Power H_flow "Enthalpy flow rate";
        importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
      end inlet_rec;
    public
      inlet_rec inlet;
    protected
      record outlet_rec
        constant Boolean showExpertSummary = true;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
        importedFMUTypes.ClaRa_Basics_Units_Temperature T "Temperature";
        importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "Specific entropy";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
        importedFMUTypes.ClaRa_Basics_Units_Power H_flow "Enthalpy flow rate";
        importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
      end outlet_rec;
    public
      outlet_rec outlet;
    end summary_rec;
  public
    summary_rec summary;
  protected
    record shaft_a_rec
      Modelica.Units.SI.Angle phi "Absolute rotation angle of flange";
      Modelica.Units.SI.Torque tau "Cut torque in the flange";
    end shaft_a_rec;
  public
    shaft_a_rec shaft_a;
  protected
    record shaft_b_rec
      Modelica.Units.SI.Angle phi "Absolute rotation angle of flange";
      Modelica.Units.SI.Torque tau "Cut torque in the flange";
    end shaft_b_rec;
  public
    shaft_b_rec shaft_b;
  protected
    record eye_rec
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end eye_rec;
  public
    eye_rec eye;
  protected
    record efficiency_rec
      constant Real 'eta_mflow[1,1]' = 0.0 "Characteristic line eta = f(m_flow/m_flow_nom)";
      constant Real 'eta_mflow[1,2]' = 1.0 "Characteristic line eta = f(m_flow/m_flow_nom)";
      constant Real 'eta_mflow[2,1]' = 1.0 "Characteristic line eta = f(m_flow/m_flow_nom)";
      constant Real 'eta_mflow[2,2]' = 1.0 "Characteristic line eta = f(m_flow/m_flow_nom)";
      Real eta "Efficiency";
    end efficiency_rec;
  public
    efficiency_rec efficiency;
  protected
    record 'eye_int[1]_rec'
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end 'eye_int[1]_rec';
  public
    'eye_int[1]_rec' 'eye_int[1]';
  end Turbine_LP4_rec;
public
  Turbine_LP4_rec Turbine_LP4;
protected
  record Pump_FW_rec
    constant Boolean showExpertSummary = true "True, if expert summary should be applied";
    constant Boolean showData = true "True, if a data port containing p,T,h,s,m_flow shall be shown, else false";
    constant Boolean contributeToCycleSummary = true "True if component shall contribute to automatic efficiency calculation";
    importedFMUTypes.ClaRa_Basics_Units_Pressure Delta_p "Pressure difference between pressure side and suction side";
    importedFMUTypes.ClaRa_Basics_Units_VolumeFlowRate V_flow "Volume flow rate";
    importedFMUTypes.ClaRa_Basics_Units_Power P_fluid "Power to the fluid";
    constant Real eta_mech = 0.9 "Mechanic efficiency of the drive";
    constant importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_start = 1 "Initial guess value for mass flow";
    constant importedFMUTypes.ClaRa_Basics_Units_Pressure Delta_p_eps = 100 "Small pressure difference for linearisation around zero";
    importedFMUTypes.Modelica_Blocks_Interfaces_RealInput P_drive(nominal = 100000.0) "Power input of the pump's motor";
  protected
    record inlet_rec
      Modelica.Units.SI.MassFlowRate m_flow(nominal = 1.0) "Mass flow rate from the connection point into the component";
      Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
      Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end inlet_rec;
  public
    inlet_rec inlet;
  protected
    record outlet_rec
      Modelica.Units.SI.MassFlowRate m_flow "Mass flow rate from the connection point into the component";
      Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
      Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end outlet_rec;
  public
    outlet_rec outlet;
  protected
    record eye_rec
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end eye_rec;
  public
    eye_rec eye;
  protected
    record 'eye_int[1]_rec'
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end 'eye_int[1]_rec';
  public
    'eye_int[1]_rec' 'eye_int[1]';
  protected
    record connected2SimCenter_rec
      constant importedFMUTypes.ClaRa_Basics_Units_Power powerIn = 0;
      constant importedFMUTypes.ClaRa_Basics_Units_Power powerOut_elMech = 0;
      constant importedFMUTypes.ClaRa_Basics_Units_Power powerOut_th = 0;
      importedFMUTypes.ClaRa_Basics_Units_Power powerAux;
    protected
      record cycleSumModel_rec
      protected
        record cycleSumPort_rec
          constant importedFMUTypes.ClaRa_Basics_Units_Power power_in = 0.0;
          constant importedFMUTypes.ClaRa_Basics_Units_Power power_out_elMech = 0.0;
          constant importedFMUTypes.ClaRa_Basics_Units_Power power_out_th = 0.0;
          importedFMUTypes.ClaRa_Basics_Units_Power power_aux;
        end cycleSumPort_rec;
      public
        cycleSumPort_rec cycleSumPort;
      end cycleSumModel_rec;
    public
      cycleSumModel_rec cycleSumModel;
    end connected2SimCenter_rec;
  public
    connected2SimCenter_rec connected2SimCenter;
  protected
    record summary_rec
    protected
      record outline_rec
        importedFMUTypes.ClaRa_Basics_Units_VolumeFlowRate V_flow "Volume flow rate";
        importedFMUTypes.ClaRa_Basics_Units_PressureDifference Delta_p "Pressure difference";
        importedFMUTypes.ClaRa_Basics_Units_Length head "Head";
        importedFMUTypes.ClaRa_Basics_Units_Length NPSHa "Net positive suction head available";
        constant Real eta_hyd = 0 "Hydraulic efficiency";
        constant Real eta_mech = 0.9 "Mechanic efficiency";
        importedFMUTypes.ClaRa_Basics_Units_Power P_fluid "Hydraulic power";
      end outline_rec;
    public
      outline_rec outline;
    protected
      record inlet_rec
        constant Boolean showExpertSummary = true;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
        importedFMUTypes.ClaRa_Basics_Units_Temperature T "Temperature";
        importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "Specific entropy";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
        importedFMUTypes.ClaRa_Basics_Units_Power H_flow "Enthalpy flow rate";
        importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
      end inlet_rec;
    public
      inlet_rec inlet;
    protected
      record outlet_rec
        constant Boolean showExpertSummary = true;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
        importedFMUTypes.ClaRa_Basics_Units_Temperature T "Temperature";
        importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "Specific entropy";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
        importedFMUTypes.ClaRa_Basics_Units_Power H_flow "Enthalpy flow rate";
        importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
      end outlet_rec;
    public
      outlet_rec outlet;
    end summary_rec;
  public
    summary_rec summary;
  end Pump_FW_rec;
public
  Pump_FW_rec Pump_FW;
protected
  record quadruple_rec
    constant Integer identifier = 0 "Identifier of the quadruple";
    constant Boolean largeFonts = false "True if visualisers shall be displayed as large as posible";
    Real p "Pressure of state";
    Real h "Specific enthalpy of state";
    Real s "Specific enthalpy of state";
    Real T "Temperature of state";
    Real m_flow "Mass flow rate";
  protected
    record decimalSpaces_rec
      constant Integer T = 1 "Accuracy to be displayed for temperature";
      constant Integer m_flow = 1 "Accuracy to be displayed for mass flow";
      constant Integer h = 1 "Accuracy to be displayed for enthalpy";
      constant Integer p = 3 "Accuracy to be displayed for pressure";
    end decimalSpaces_rec;
  public
    decimalSpaces_rec decimalSpaces;
  protected
    record eye_rec
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end eye_rec;
  public
    eye_rec eye;
  end quadruple_rec;
public
  quadruple_rec quadruple;
protected
  record quadruple1_rec
    constant Integer identifier = 0 "Identifier of the quadruple";
    constant Boolean largeFonts = false "True if visualisers shall be displayed as large as posible";
    Real p "Pressure of state";
    Real h "Specific enthalpy of state";
    Real s "Specific enthalpy of state";
    Real T "Temperature of state";
    Real m_flow "Mass flow rate";
  protected
    record decimalSpaces_rec
      constant Integer T = 1 "Accuracy to be displayed for temperature";
      constant Integer m_flow = 1 "Accuracy to be displayed for mass flow";
      constant Integer h = 1 "Accuracy to be displayed for enthalpy";
      constant Integer p = 1 "Accuracy to be displayed for pressure";
    end decimalSpaces_rec;
  public
    decimalSpaces_rec decimalSpaces;
  protected
    record eye_rec
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end eye_rec;
  public
    eye_rec eye;
  end quadruple1_rec;
public
  quadruple1_rec quadruple1;
protected
  record quadruple2_rec
    constant Integer identifier = 0 "Identifier of the quadruple";
    constant Boolean largeFonts = false "True if visualisers shall be displayed as large as posible";
    Real p "Pressure of state";
    Real h "Specific enthalpy of state";
    Real s "Specific enthalpy of state";
    Real T "Temperature of state";
    Real m_flow "Mass flow rate";
  protected
    record decimalSpaces_rec
      constant Integer T = 1 "Accuracy to be displayed for temperature";
      constant Integer m_flow = 1 "Accuracy to be displayed for mass flow";
      constant Integer h = 1 "Accuracy to be displayed for enthalpy";
      constant Integer p = 1 "Accuracy to be displayed for pressure";
    end decimalSpaces_rec;
  public
    decimalSpaces_rec decimalSpaces;
  protected
    record eye_rec
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end eye_rec;
  public
    eye_rec eye;
  end quadruple2_rec;
public
  quadruple2_rec quadruple2;
protected
  record quadruple3_rec
    constant Integer identifier = 0 "Identifier of the quadruple";
    constant Boolean largeFonts = false "True if visualisers shall be displayed as large as posible";
    Real p "Pressure of state";
    Real h "Specific enthalpy of state";
    Real s "Specific enthalpy of state";
    Real T "Temperature of state";
    Real m_flow "Mass flow rate";
  protected
    record decimalSpaces_rec
      constant Integer T = 1 "Accuracy to be displayed for temperature";
      constant Integer m_flow = 1 "Accuracy to be displayed for mass flow";
      constant Integer h = 1 "Accuracy to be displayed for enthalpy";
      constant Integer p = 1 "Accuracy to be displayed for pressure";
    end decimalSpaces_rec;
  public
    decimalSpaces_rec decimalSpaces;
  protected
    record eye_rec
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end eye_rec;
  public
    eye_rec eye;
  end quadruple3_rec;
public
  quadruple3_rec quadruple3;
protected
  record quadruple4_rec
    constant Integer identifier = 0 "Identifier of the quadruple";
    constant Boolean largeFonts = false "True if visualisers shall be displayed as large as posible";
    Real p "Pressure of state";
    Real h "Specific enthalpy of state";
    Real s "Specific enthalpy of state";
    Real T "Temperature of state";
    Real m_flow "Mass flow rate";
  protected
    record decimalSpaces_rec
      constant Integer T = 1 "Accuracy to be displayed for temperature";
      constant Integer m_flow = 1 "Accuracy to be displayed for mass flow";
      constant Integer h = 1 "Accuracy to be displayed for enthalpy";
      constant Integer p = 1 "Accuracy to be displayed for pressure";
    end decimalSpaces_rec;
  public
    decimalSpaces_rec decimalSpaces;
  protected
    record eye_rec
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end eye_rec;
  public
    eye_rec eye;
  end quadruple4_rec;
public
  quadruple4_rec quadruple4;
protected
  record condenser_rec
    constant Integer initOptionShell = 204 "Type of initialisation";
    constant Boolean useHomotopy = true "True, if homotopy method is used during initialisation";
    constant importedFMUTypes.ClaRa_Basics_Units_Length length = 12 "Length of the HEX";
    constant importedFMUTypes.ClaRa_Basics_Units_Length height = 5 "Height of HEX";
    constant importedFMUTypes.ClaRa_Basics_Units_Length width = 5 "Width of HEX";
    constant importedFMUTypes.ClaRa_Basics_Units_Length z_in_shell = 4.9 "Inlet position from bottom";
    constant importedFMUTypes.ClaRa_Basics_Units_Length z_in_aux1 = 4.9 "Inlet position of auxilliary1 from bottom";
    constant importedFMUTypes.ClaRa_Basics_Units_Length z_in_aux2 = 4.9 "Inlet position of auxilliary2 from bottom";
    constant importedFMUTypes.ClaRa_Basics_Units_Length z_out_shell = 0.1 "Outlet position from bottom";
    constant importedFMUTypes.ClaRa_Basics_Units_Length radius_flange = 0.05 "Flange radius of all flanges";
    constant importedFMUTypes.ClaRa_Basics_Units_Mass mass_struc = 0 "Mass of inner structure elements, additional to the tubes itself";
    constant importedFMUTypes.ClaRa_Basics_Units_Length height_hotwell = 2 "Height of the hotwell";
    constant importedFMUTypes.ClaRa_Basics_Units_Length width_hotwell = 1 "Width of the hotwell";
    constant importedFMUTypes.ClaRa_Basics_Units_Length length_hotwell = 10 "Length of the hotwell";
    importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_nom_shell "Nominal mass flow on shell side";
    constant importedFMUTypes.ClaRa_Basics_Units_Pressure p_nom_shell = 3800.0 "Nominal pressure on shell side";
    constant importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_nom_shell = 100000.0 "Nominal specific enthalpy on shell side";
    constant Real yps_liq_nom = 0.08333333333333333 "Relative volume of liquid phase at nominal point";
    constant Real 'yps_nom[1]' = 0.08333333333333333 "Relative volume of liquid phase [1] and vapour phase [2] at nominal point";
    constant Real 'yps_nom[2]' = 0.9166666666666666 "Relative volume of liquid phase [1] and vapour phase [2] at nominal point";
    importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_liq_start "Start value of liquid specific enthalpy";
    importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_vap_start "Start value of vapour specific enthalpy";
    constant importedFMUTypes.ClaRa_Basics_Units_Pressure p_start_shell = 3800.0 "Start value of shell fluid pressure";
    constant Real level_rel_start = 0.08333333333333333 "Start value for relative filling Level";
    constant importedFMUTypes.ClaRa_Basics_Units_Length diameter_i = 0.008 "Inner diameter of internal tubes";
    constant importedFMUTypes.ClaRa_Basics_Units_Length diameter_o = 0.01 "Outer diameter of internal tubes";
    constant Integer N_tubes = 15000 "Number of tubes";
    constant Integer N_passes = 1 "Number of passes of the internal tubes";
    constant importedFMUTypes.ClaRa_Basics_Units_Length z_in_tubes = 6.0 "Inlet position from bottom";
    constant importedFMUTypes.ClaRa_Basics_Units_Length z_out_tubes = 6.0 "Outlet position from bottom";
    constant Boolean staggeredAlignment = true "True, if the tubes are aligned staggeredly";
    constant importedFMUTypes.ClaRa_Basics_Units_Length Delta_z_par = 0.015 "Distance between tubes parallel to flow direction (center to center)";
    constant importedFMUTypes.ClaRa_Basics_Units_Length Delta_z_ort = 0.015 "Distance between tubes orthogonal to flow direction (center to center)";
    constant Integer N_rows = 123 "Number of pipe rows in shell flow direction";
    constant Real CF_geo = 1 "Correction coefficient due to fins etc.";
    constant importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_nom_tubes = 10000 "Nominal mass flow on tubes side";
    constant importedFMUTypes.ClaRa_Basics_Units_Pressure p_nom_tubes = 200000.0 "Nominal pressure on side tubes";
    constant importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_nom_tubes = 10 "Nominal specific enthalpy on tubes side";
    constant importedFMUTypes.ClaRa_Basics_Units_HeatFlowRate Q_flow_nom = 1000000.0 "Nominal heat flow rate";
    constant importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_start_tubes = 85000.0 "Start value of tube fluid specific enthalpy";
    constant importedFMUTypes.ClaRa_Basics_Units_Pressure p_start_tubes = 200000.0 "Start value of tube fluid pressure";
    constant Integer initOptionTubes = 0 "Type of initialisation at tube side";
    constant importedFMUTypes.ClaRa_Basics_Units_Temperature 'T_w_start[1]' = 293.15 "Initial wall temperature inner --> outer";
    constant importedFMUTypes.ClaRa_Basics_Units_Temperature 'T_w_start[2]' = 293.15 "Initial wall temperature inner --> outer";
    constant importedFMUTypes.ClaRa_Basics_Units_Temperature 'T_w_start[3]' = 293.15 "Initial wall temperature inner --> outer";
    constant Integer initOptionWall = 213 "Init option of Tube wall";
    constant importedFMUTypes.ClaRa_Basics_Units_Time Tau_cond = 0.3 "Time constant of condensation";
    constant importedFMUTypes.ClaRa_Basics_Units_Time Tau_evap = 0.03 "Time constant of evaporation";
    constant importedFMUTypes.ClaRa_Basics_Units_CoefficientOfHeatTransfer alpha_ph = 50000 "HTC of the phase border";
    constant importedFMUTypes.ClaRa_Basics_Units_Area A_phaseBorder = 1000.0 "Heat transfer area at phase border";
    constant Real expHT_phases = 0 "Exponent for volume dependency on inter phase HT";
    constant Real absorbInflow = 1 "Absorption of incoming mass flow to the zones 1: perfect in the allocated zone, 0: perfect according to steam quality";
    constant Boolean equalPressures = true "True if pressure in liquid and vapour phase is equal";
    constant Modelica.Blocks.Types.Smoothness smoothness = Modelica.Blocks.Types.Smoothness.LinearSegments "Smoothness of level calculation (table based)";
    constant Boolean showExpertSummary = true "True, if expert summary should be applied";
    constant Boolean showData = true "True, if a data port containing p,T,h,s,m_flow shall be shown, else false";
    constant Boolean levelOutput = true "True, if Real level connector shall be addded";
    constant Boolean outputAbs = false "True, if absolute level is at output";
    importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput level;
  protected
    record In2_rec
      constant Modelica.Units.SI.MassFlowRate m_flow(nominal = 1.0) = 25000 "Mass flow rate from the connection point into the component";
      Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
      Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end In2_rec;
  public
    In2_rec In2;
  protected
    record Out2_rec
      Modelica.Units.SI.MassFlowRate m_flow(nominal = 1.0) "Mass flow rate from the connection point into the component";
      Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
      Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end Out2_rec;
  public
    Out2_rec Out2;
  protected
    record Out1_rec
      Modelica.Units.SI.MassFlowRate m_flow(nominal = 1.0) "Mass flow rate from the connection point into the component";
      Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
      Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end Out1_rec;
  public
    Out1_rec Out1;
  protected
    record In1_rec
      Modelica.Units.SI.MassFlowRate m_flow "Mass flow rate from the connection point into the component";
      Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
      Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end In1_rec;
  public
    In1_rec In1;
  protected
    record tubes_rec
      constant Boolean useHomotopy = true "True, if homotopy method is used during initialisation";
      constant importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_nom = 10000.0 "Nominal mass flow rates at inlet";
      constant importedFMUTypes.ClaRa_Basics_Units_Pressure p_nom = 200000.0 "Nominal pressure";
      constant importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_nom = 10.0 "Nominal specific enthalpy";
      constant Integer initOption = 0 "Type of initialisation";
      importedFMUTypes.ClaRa_Basics_Units_Pressure p "System pressure";
      constant importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_start = 85000.0 "Start value of system specific enthalpy";
      constant importedFMUTypes.ClaRa_Basics_Units_Pressure p_start = 200000.0 "Start value of system pressure";
      constant Boolean showExpertSummary = true "True, if expert summary should be applied";
      constant Integer heatSurfaceAlloc = 1 "Heat transfer area to be considered";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "spec. enthalpy state";
      importedFMUTypes.ClaRa_Basics_Units_Mass mass "Total system mass";
    protected
      record geo_rec
        constant importedFMUTypes.ClaRa_Basics_Units_Volume volume(min = 1E-15) = 9.047786842338605 "Volume of the component";
        constant Integer N_heat = 1 "No. of heat transfer areas";
        constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat[1]'(min = 1E-15) = 4523.893421169302 "Heat transfer area: /1/ dedicated to lateral surface";
        constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat_CF[1]'(min = 1E-15) = 4523.893421169302 "Corrected heat transfer area: /1/ dedicated to lateral surface";
        constant Real 'CF_geo[1]'(min = 1E-15) = 1 "Correction factor for heat transfer area: /1/ dedicated to lateral surface";
        constant importedFMUTypes.ClaRa_Basics_Units_Area A_cross(min = 1E-15) = 0.7539822368615503 "Cross section for mass flow";
        constant importedFMUTypes.ClaRa_Basics_Units_Area A_front(min = 1E-15) = 0.7539822368615503 "Frontal area";
        constant importedFMUTypes.ClaRa_Basics_Units_Area A_hor = 1E-06 "Nominal horizonal area";
        constant Integer N_inlet = 1 "Number of inlet ports";
        constant Integer N_outlet = 1 "Number of outlet ports";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'z_in[1]' = 6.0 "Height of inlet ports";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'z_out[1]' = 6.0 "Height of outlet ports";
        constant importedFMUTypes.ClaRa_Basics_Units_Length height_fill = -1 "Fillable height of component";
        constant Real 'shape[1,1]' = 0 "Shape factor, i.e. A_horitontal=A_hor*interp(shape, relLevel)";
        constant Real 'shape[1,2]' = 1 "Shape factor, i.e. A_horitontal=A_hor*interp(shape, relLevel)";
        constant Real 'shape[2,1]' = 1 "Shape factor, i.e. A_horitontal=A_hor*interp(shape, relLevel)";
        constant Real 'shape[2,2]' = 1 "Shape factor, i.e. A_horitontal=A_hor*interp(shape, relLevel)";
        constant importedFMUTypes.ClaRa_Basics_Units_Length diameter = 0.008 "Diameter of the component";
        constant importedFMUTypes.ClaRa_Basics_Units_Length diameter_hyd = 0.008 "Hydraulic diameter of the component";
        constant importedFMUTypes.ClaRa_Basics_Units_Length length = 12.0 "Length of the component (one pass)";
        constant Integer N_tubes = 15000 "Number of tubes in parallel";
        constant Integer N_passes = 1 "Number of passes of the tubes";
        constant Integer orientation = 0 "Main orientation of tube bundle (N_passes>1)";
      end geo_rec;
    public
      geo_rec geo;
    protected
      record inlet_rec
        constant Modelica.Units.SI.MassFlowRate m_flow = 25000.0 "Mass flow rate from the connection point into the component";
        Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
        Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
      end inlet_rec;
    public
      inlet_rec inlet;
    protected
      record outlet_rec
        Modelica.Units.SI.MassFlowRate m_flow "Mass flow rate from the connection point into the component";
        Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
        Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
      end outlet_rec;
    public
      outlet_rec outlet;
    protected
      record heat_rec
        parameter Modelica.Units.SI.Temperature _T_start = 288.15
        annotation(Dialog(tab = "Initial", group = "Approximate"));
        Modelica.Units.SI.Temperature T(start = _T_start, fixed=false) "Port temperature";
        Modelica.Units.SI.HeatFlowRate Q_flow(nominal = 100000.0) "Heat flow rate (positive if flowing from outside into the component)";
      end heat_rec;
    public
      heat_rec heat annotation(Dialog);
    protected
      record summary_rec
      protected
        record outline_rec
          constant Boolean showExpertSummary = false;
          constant importedFMUTypes.ClaRa_Basics_Units_Volume volume_tot = 9.047786842338605 "Total volume";
          constant importedFMUTypes.ClaRa_Basics_Units_Area A_heat = 4523.893421169302 "Heat transfer area";
          importedFMUTypes.ClaRa_Basics_Units_HeatFlowRate Q_flow_tot "Total heat flow rate";
          constant importedFMUTypes.ClaRa_Basics_Units_PressureDifference Delta_p = 0.0 "Pressure difference p_in - p_out";
        end outline_rec;
      public
        outline_rec outline;
      protected
        record inlet_rec
          constant Boolean showExpertSummary = true;
          constant importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow = 25000.0 "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Temperature T "Temperature";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "Specific entropy";
          importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
          importedFMUTypes.ClaRa_Basics_Units_Power H_flow "Enthalpy flow rate";
          importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
        end inlet_rec;
      public
        inlet_rec inlet;
      protected
        record outlet_rec
          constant Boolean showExpertSummary = true;
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Temperature T "Temperature";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "Specific entropy";
          importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
          importedFMUTypes.ClaRa_Basics_Units_Power H_flow "Enthalpy flow rate";
          importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
        end outlet_rec;
      public
        outlet_rec outlet;
      protected
        record fluid_rec
          constant Boolean showExpertSummary = true;
          importedFMUTypes.ClaRa_Basics_Units_Mass mass "System mass";
          importedFMUTypes.ClaRa_Basics_Units_Temperature T "System temperature";
          importedFMUTypes.ClaRa_Basics_Units_Temperature T_sat "System saturation temperature";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "System pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "System specific enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_bub "Bubble specific enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_dew "Dew specific enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "System specific entropy";
          importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
          Modelica.Units.SI.Enthalpy H "System enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
        end fluid_rec;
      public
        fluid_rec fluid;
      end summary_rec;
    public
      summary_rec summary;
    protected
      record fluidIn_rec
        constant Boolean stateSelectPreferForInputs = false "=true, StateSelect.prefer is set for input variables";
        constant Boolean computeTransportProperties = true "=true, if transport properties are calculated";
        constant Boolean interpolateTransportProperties = true "Interpolate transport properties in vapor dome";
        constant Boolean computeSurfaceTension = true;
        constant Boolean deactivateDensityDerivatives = false "Deactivate calculation of partial derivatives of density";
        constant Boolean computeVLEAdditionalProperties = true "Compute detailed vapor liquid equilibrium properties";
        constant Boolean computeVLETransportProperties = true "Compute detailed vapor liquid equilibrium transport properties";
        constant Boolean deactivateTwoPhaseRegion = false "Deactivate calculation of two phase region";
        Modelica.Units.SI.Density d(nominal = 1000.0) "Density";
        Modelica.Units.SI.AbsolutePressure p "Pressure";
        Modelica.Units.SI.SpecificEnthalpy h "Specific enthalpy";
        Modelica.Units.SI.SpecificEntropy s(nominal = 1000.0, min = 0.0) "Specific entropy";
        Modelica.Units.SI.Temperature T "Temperature";
        Modelica.Units.SI.MolarMass M "Average molar mass";
        Modelica.Units.SI.MassFraction q(nominal = 1.0) "Steam mass fraction (quality)";
        Modelica.Units.SI.SpecificHeatCapacity cp "Specific isobaric heat capacity cp";
        Modelica.Units.SI.SpecificHeatCapacity cv "Specific isochoric heat capacity cv";
        Modelica.Units.SI.LinearExpansionCoefficient beta "Isobaric thermal expansion coefficient";
        Modelica.Units.SI.Compressibility kappa "Isothermal compressibility";
        Modelica.Units.SI.Velocity w "Speed of sound";
        Modelica.Units.SI.DerDensityByEnthalpy drhodh_pxi "1st derivative of density wrt specific enthalpy at constant pressure and mass fraction";
        Modelica.Units.SI.DerDensityByPressure drhodp_hxi "1st derivative of density wrt pressure at specific enthalpy and mass fraction";
        Real gamma "Heat capacity ratio aka isentropic expansion factor";
        Modelica.Units.SI.MolarMass 'M_i[1]' "Molar mass of component i";
      protected
        record vleFluidPointer_rec
          Integer id;
        end vleFluidPointer_rec;
      public
        vleFluidPointer_rec vleFluidPointer;
      protected
        record crit_rec
          Modelica.Units.SI.Density d "Critical density";
          Modelica.Units.SI.SpecificEnthalpy h "Critical specific enthalpy";
          Modelica.Units.SI.AbsolutePressure p "Critical pressure";
          Modelica.Units.SI.SpecificEntropy s "Critical specific entropy";
          Modelica.Units.SI.Temperature T "Critical temperature";
        end crit_rec;
      public
        crit_rec crit;
      protected
        record transp_rec
          Modelica.Units.SI.PrandtlNumber Pr "Prandtl number";
          Modelica.Units.SI.ThermalConductivity lambda "Thermal conductivity";
          Modelica.Units.SI.DynamicViscosity eta(min = -1.0) "Dynamic viscosity";
          Modelica.Units.SI.SurfaceTension sigma "Surface tension";
        end transp_rec;
      public
        transp_rec transp;
      protected
        record VLE_rec
          Modelica.Units.SI.Density d_l "Density of liquid phase";
          Modelica.Units.SI.Density d_v "Density of vapour phase";
          Modelica.Units.SI.SpecificEnthalpy h_l "Specific enthalpy of liquid phase";
          Modelica.Units.SI.SpecificEnthalpy h_v "Specific enthalpy of vapour phase";
          Modelica.Units.SI.AbsolutePressure p_l "Pressure of liquid phase";
          Modelica.Units.SI.AbsolutePressure p_v "Pressure of vapour phase";
          Modelica.Units.SI.SpecificEntropy s_l "Specific entropy of liquid phase";
          Modelica.Units.SI.SpecificEntropy s_v "Specific entropy of vapour phase";
          Modelica.Units.SI.Temperature T_l "Temperature of liquid phase";
          Modelica.Units.SI.Temperature T_v "Temperature of vapour phase";
          constant Integer nc = 1;
        end VLE_rec;
      public
        VLE_rec VLE;
      protected
        record VLEAdditional_rec
          Modelica.Units.SI.SpecificHeatCapacity cp_l "Specific heat capacity cp of liquid phase";
          Modelica.Units.SI.SpecificHeatCapacity cp_v "Specific heat capacity cp of vapour phase";
          Modelica.Units.SI.LinearExpansionCoefficient beta_l "Isobaric expansion coefficient of liquid phase";
          Modelica.Units.SI.LinearExpansionCoefficient beta_v "Isobaric expansion coefficient of vapour phase";
          Modelica.Units.SI.Compressibility kappa_l "Isothermal compressibility of liquid phase";
          Modelica.Units.SI.Compressibility kappa_v "Isothermal compressibility of vapour phase";
        end VLEAdditional_rec;
      public
        VLEAdditional_rec VLEAdditional;
      protected
        record VLETransp_rec
          Modelica.Units.SI.PrandtlNumber Pr_l "Prandtl number of liquid phase";
          Modelica.Units.SI.PrandtlNumber Pr_v "Prandtl number of vapour phase";
          Modelica.Units.SI.ThermalConductivity lambda_l "Thermal conductivity of liquid phase";
          Modelica.Units.SI.ThermalConductivity lambda_v "Thermal conductivity of vapour phase";
          Modelica.Units.SI.DynamicViscosity eta_l(min = -1.0) "Dynamic viscosity of liquid phase";
          Modelica.Units.SI.DynamicViscosity eta_v(min = -1.0) "Dynamic viscosity of vapour phase";
        end VLETransp_rec;
      public
        VLETransp_rec VLETransp;
      end fluidIn_rec;
    public
      fluidIn_rec fluidIn;
    protected
      record fluidOut_rec
        constant Boolean stateSelectPreferForInputs = false "=true, StateSelect.prefer is set for input variables";
        constant Boolean computeTransportProperties = true "=true, if transport properties are calculated";
        constant Boolean interpolateTransportProperties = true "Interpolate transport properties in vapor dome";
        constant Boolean computeSurfaceTension = true;
        constant Boolean deactivateDensityDerivatives = false "Deactivate calculation of partial derivatives of density";
        constant Boolean computeVLEAdditionalProperties = true "Compute detailed vapor liquid equilibrium properties";
        constant Boolean computeVLETransportProperties = true "Compute detailed vapor liquid equilibrium transport properties";
        constant Boolean deactivateTwoPhaseRegion = false "Deactivate calculation of two phase region";
        Modelica.Units.SI.Density d(nominal = 1000.0) "Density";
        Modelica.Units.SI.AbsolutePressure p "Pressure";
        Modelica.Units.SI.SpecificEnthalpy h "Specific enthalpy";
        Modelica.Units.SI.SpecificEntropy s(nominal = 1000.0, min = 0.0) "Specific entropy";
        Modelica.Units.SI.Temperature T "Temperature";
        Modelica.Units.SI.MolarMass M "Average molar mass";
        Modelica.Units.SI.MassFraction q(nominal = 1.0) "Steam mass fraction (quality)";
        Modelica.Units.SI.SpecificHeatCapacity cp "Specific isobaric heat capacity cp";
        Modelica.Units.SI.SpecificHeatCapacity cv "Specific isochoric heat capacity cv";
        Modelica.Units.SI.LinearExpansionCoefficient beta "Isobaric thermal expansion coefficient";
        Modelica.Units.SI.Compressibility kappa "Isothermal compressibility";
        Modelica.Units.SI.Velocity w "Speed of sound";
        Modelica.Units.SI.DerDensityByEnthalpy drhodh_pxi "1st derivative of density wrt specific enthalpy at constant pressure and mass fraction";
        Modelica.Units.SI.DerDensityByPressure drhodp_hxi "1st derivative of density wrt pressure at specific enthalpy and mass fraction";
        Real gamma "Heat capacity ratio aka isentropic expansion factor";
        Modelica.Units.SI.MolarMass 'M_i[1]' "Molar mass of component i";
      protected
        record vleFluidPointer_rec
          Integer id;
        end vleFluidPointer_rec;
      public
        vleFluidPointer_rec vleFluidPointer;
      protected
        record crit_rec
          Modelica.Units.SI.Density d "Critical density";
          Modelica.Units.SI.SpecificEnthalpy h "Critical specific enthalpy";
          Modelica.Units.SI.AbsolutePressure p "Critical pressure";
          Modelica.Units.SI.SpecificEntropy s "Critical specific entropy";
          Modelica.Units.SI.Temperature T "Critical temperature";
        end crit_rec;
      public
        crit_rec crit;
      protected
        record transp_rec
          Modelica.Units.SI.PrandtlNumber Pr "Prandtl number";
          Modelica.Units.SI.ThermalConductivity lambda "Thermal conductivity";
          Modelica.Units.SI.DynamicViscosity eta(min = -1.0) "Dynamic viscosity";
          Modelica.Units.SI.SurfaceTension sigma "Surface tension";
        end transp_rec;
      public
        transp_rec transp;
      protected
        record VLE_rec
          Modelica.Units.SI.Density d_l "Density of liquid phase";
          Modelica.Units.SI.Density d_v "Density of vapour phase";
          Modelica.Units.SI.SpecificEnthalpy h_l "Specific enthalpy of liquid phase";
          Modelica.Units.SI.SpecificEnthalpy h_v "Specific enthalpy of vapour phase";
          Modelica.Units.SI.AbsolutePressure p_l "Pressure of liquid phase";
          Modelica.Units.SI.AbsolutePressure p_v "Pressure of vapour phase";
          Modelica.Units.SI.SpecificEntropy s_l "Specific entropy of liquid phase";
          Modelica.Units.SI.SpecificEntropy s_v "Specific entropy of vapour phase";
          Modelica.Units.SI.Temperature T_l "Temperature of liquid phase";
          Modelica.Units.SI.Temperature T_v "Temperature of vapour phase";
          constant Integer nc = 1;
        end VLE_rec;
      public
        VLE_rec VLE;
      protected
        record VLEAdditional_rec
          Modelica.Units.SI.SpecificHeatCapacity cp_l "Specific heat capacity cp of liquid phase";
          Modelica.Units.SI.SpecificHeatCapacity cp_v "Specific heat capacity cp of vapour phase";
          Modelica.Units.SI.LinearExpansionCoefficient beta_l "Isobaric expansion coefficient of liquid phase";
          Modelica.Units.SI.LinearExpansionCoefficient beta_v "Isobaric expansion coefficient of vapour phase";
          Modelica.Units.SI.Compressibility kappa_l "Isothermal compressibility of liquid phase";
          Modelica.Units.SI.Compressibility kappa_v "Isothermal compressibility of vapour phase";
        end VLEAdditional_rec;
      public
        VLEAdditional_rec VLEAdditional;
      protected
        record VLETransp_rec
          Modelica.Units.SI.PrandtlNumber Pr_l "Prandtl number of liquid phase";
          Modelica.Units.SI.PrandtlNumber Pr_v "Prandtl number of vapour phase";
          Modelica.Units.SI.ThermalConductivity lambda_l "Thermal conductivity of liquid phase";
          Modelica.Units.SI.ThermalConductivity lambda_v "Thermal conductivity of vapour phase";
          Modelica.Units.SI.DynamicViscosity eta_l(min = -1.0) "Dynamic viscosity of liquid phase";
          Modelica.Units.SI.DynamicViscosity eta_v(min = -1.0) "Dynamic viscosity of vapour phase";
        end VLETransp_rec;
      public
        VLETransp_rec VLETransp;
      end fluidOut_rec;
    public
      fluidOut_rec fluidOut;
    protected
      record heattransfer_rec
        importedFMUTypes.ClaRa_Basics_Units_Temperature Delta_T_wi "Temperature difference between wall and fluid inlet temperature";
        importedFMUTypes.ClaRa_Basics_Units_Temperature Delta_T_wo "Temperature difference between wall and fluid outlet temperature";
        importedFMUTypes.ClaRa_Basics_Units_Temperature Delta_T_mean "Mean temperature difference used for heat transfer calculation";
        importedFMUTypes.ClaRa_Basics_Units_Temperature Delta_T_U "Upper temperature difference";
        importedFMUTypes.ClaRa_Basics_Units_Temperature Delta_T_L "Lower temperature difference";
        constant Integer boundary = 1 "Choice of heat transfer boundary condition, relevant for laminar flow heat transfer";
        constant Integer correlation = 2 "Cprrelation type";
        constant Real CF_alpha_tubes = 1 "Correction factor due to fouling";
        constant Integer heatSurfaceAlloc = 1 "To be considered heat transfer area";
        importedFMUTypes.ClaRa_Basics_Units_CoefficientOfHeatTransfer alpha "Heat transfer coefficient used for heat transfer calculation";
        importedFMUTypes.ClaRa_Basics_Units_CoefficientOfHeatTransfer alpha_lam "Heat transfer coefficient - laminar part";
        importedFMUTypes.ClaRa_Basics_Units_CoefficientOfHeatTransfer alpha_turb "Heat transfer coefficient - turbolent part";
        importedFMUTypes.ClaRa_Basics_Units_ThermalResistance HR "Convective heat resistance";
        Real failureStatus "0== boundary conditions fulfilled | 1== failure >> check if still meaningfull results";
        constant importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow = 25000.0 "Mass flow rate";
        importedFMUTypes.ClaRa_Basics_Units_Velocity velocity "Mean velocity";
        importedFMUTypes.ClaRa_Basics_Units_ReynoldsNumber Re "Reynolds number";
        importedFMUTypes.ClaRa_Basics_Units_PrandtlNumber Pr "Prandtl number";
        importedFMUTypes.ClaRa_Basics_Units_CoefficientOfHeatTransfer alpha_nom "Nominal HTC (used for homotopy)";
        importedFMUTypes.ClaRa_Basics_Units_ThermalResistance HR_nom "Nominal convective heat resistance";
      protected
        record heat_rec
          Modelica.Units.SI.Temperature T "Port temperature";
          Modelica.Units.SI.HeatFlowRate Q_flow "Heat flow rate (positive if flowing from outside into the component)";
        end heat_rec;
      public
        heat_rec heat;
      end heattransfer_rec;
    public
      heattransfer_rec heattransfer;
    protected
      record phaseBorder_rec
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_inflow;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_outflow;
        constant importedFMUTypes.ClaRa_Basics_Units_PressureDifference Delta_p_geo_in = 0.0;
        constant importedFMUTypes.ClaRa_Basics_Units_PressureDifference Delta_p_geo_out = 0;
        constant importedFMUTypes.ClaRa_Basics_Units_Length level_abs = 0 "Absolute filling absLevel";
        constant Real level_rel = 0 "Relative filling absLevel";
        constant Real level_rel_start = 0 "Start value for relative filling Level";
        constant Boolean provideDensityDerivative = true "True if density derivative shall be provided";
      end phaseBorder_rec;
    public
      phaseBorder_rec phaseBorder;
    protected
      record pressureLoss_rec
        constant importedFMUTypes.ClaRa_Basics_Units_Pressure Delta_p = 0;
      end pressureLoss_rec;
    public
      pressureLoss_rec pressureLoss;
    end tubes_rec;
  public
    tubes_rec tubes annotation(Dialog);
  protected
    record shell_rec
      constant Boolean useHomotopy = true "True, if homotopy method is used during initialisation";
      importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_nom "Nominal mass flow rates at inlet";
      constant importedFMUTypes.ClaRa_Basics_Units_Pressure p_nom = 3800.0 "Nominal pressure";
      constant Integer initOption = 204 "Type of initialisation";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_liq "Specific enthalpy of liquid phase";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_vap "Specific enthalpy of vapour phase";
      constant importedFMUTypes.ClaRa_Basics_Units_Time Tau_cond = 0.3 "Time constant of condensation";
      constant importedFMUTypes.ClaRa_Basics_Units_Time Tau_evap = 0.03 "Time constant of evaporation";
      constant importedFMUTypes.ClaRa_Basics_Units_CoefficientOfHeatTransfer alpha_ph = 50000.0 "HTC of the phase border";
      constant importedFMUTypes.ClaRa_Basics_Units_Area A_heat_ph = 1000.0 "Heat transfer area at phase border";
      constant Real exp_HT_phases = 0.0 "Exponent for volume dependency on inter phase HT";
      constant Boolean equalPressures = true "True if pressure in liquid and vapour phase is equal";
      importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho_liq_nom "Nominal density";
      importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho_vap_nom "Nominal density";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_liq_start "Start value of sytsem specific enthalpy";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_vap_start "Start value of sytsem specific enthalpy";
      constant importedFMUTypes.ClaRa_Basics_Units_Pressure p_start = 3800.0 "Start value of sytsem pressure";
      constant Real level_rel_start = 0.08333333333333333 "Start value for relative filling level";
      constant Boolean showExpertSummary = true "True, if expert summary should be applied";
      constant Integer heatSurfaceAlloc = 2 "Heat transfer area to be considered";
      Real drho_liqdt(unit = "kg/(m3.s)") "Time derivative of liquid density";
      Real drho_vapdt(unit = "kg/(m3.s)") "Time derivative of vapour density";
      parameter importedFMUTypes.ClaRa_Basics_Units_Volume _volume_liq_start = 25.488569421570492
      annotation(Dialog(tab = "Initial", group = "Approximate"));
      importedFMUTypes.ClaRa_Basics_Units_Volume volume_liq(start = _volume_liq_start, fixed=false) "Liquid volume";
      Real _volume_liq_der(unit = "m3/s") "der(Liquid volume)";
      importedFMUTypes.ClaRa_Basics_Units_Volume volume_vap "Vapour volume";
      importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_cond "Condensing mass flow";
      importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_evap "Evaporating mass flow";
      importedFMUTypes.ClaRa_Basics_Units_HeatFlowRate Q_flow_phases "Heat flow between phases";
      importedFMUTypes.ClaRa_Basics_Units_HeatFlowRate 'Q_flow[1]';
      importedFMUTypes.ClaRa_Basics_Units_HeatFlowRate 'Q_flow[2]';
      importedFMUTypes.ClaRa_Basics_Units_Mass mass_liq "Liquid mass";
      importedFMUTypes.ClaRa_Basics_Units_Mass mass_vap "Vapour mass";
      importedFMUTypes.ClaRa_Basics_Units_Pressure p_liq "Liquid pressure";
      Real _p_liq_der(unit = "Pa/s") "der(Liquid pressure)";
      importedFMUTypes.ClaRa_Basics_Units_Pressure p_vap "Vapour pressure";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyFlowRate 'H_flow_inliq[1]' "Enthalpy flow rate passing from inlet to liquid zone and vice versa";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyFlowRate 'H_flow_inliq[2]' "Enthalpy flow rate passing from inlet to liquid zone and vice versa";
      constant importedFMUTypes.ClaRa_Basics_Units_EnthalpyFlowRate 'H_flow_inliq[3]' = 0.0 "Enthalpy flow rate passing from inlet to liquid zone and vice versa";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyFlowRate 'H_flow_invap[1]' "Enthalpy flow rate passing from inlet to vapour zone and vice versa";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyFlowRate 'H_flow_invap[2]' "Enthalpy flow rate passing from inlet to vapour zone and vice versa";
      constant importedFMUTypes.ClaRa_Basics_Units_EnthalpyFlowRate 'H_flow_invap[3]' = 0.0 "Enthalpy flow rate passing from inlet to vapour zone and vice versa";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyFlowRate 'H_flow_outliq[1]' "Enthalpy flow rate passing from inlet to liquid zone and vice versa";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyFlowRate 'H_flow_outvap[1]' "Enthalpy flow rate passing from outlet to vapour zone and vice versa";
    protected
      record geo_rec
        constant importedFMUTypes.ClaRa_Basics_Units_Volume volume(min = 1E-15) = 305.8628330588459 "Volume of the component";
        constant Integer N_heat = 2 "No. of heat transfer areas";
        constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat[1]'(min = 1E-15) = 271.64380550980763 "Heat transfer area: /1/ dedicated to lateral surface";
        constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat[2]'(min = 1E-15) = 5654.8667764616275 "Heat transfer area: /1/ dedicated to lateral surface";
        constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat_CF[1]'(min = 1E-15) = 271.64380550980763 "Corrected heat transfer area: /1/ dedicated to lateral surface";
        constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat_CF[2]'(min = 1E-15) = 5654.8667764616275 "Corrected heat transfer area: /1/ dedicated to lateral surface";
        constant Real 'CF_geo[1]'(min = 1E-15) = 1.0 "Correction factor for heat transfer area: /1/ dedicated to lateral surface";
        constant Real 'CF_geo[2]'(min = 1E-15) = 1.0 "Correction factor for heat transfer area: /1/ dedicated to lateral surface";
        constant importedFMUTypes.ClaRa_Basics_Units_Area A_cross(min = 1E-15) = 28.584073464102072 "Cross section for mass flow";
        constant importedFMUTypes.ClaRa_Basics_Units_Area A_front(min = 1E-15) = 60.0 "Frontal area";
        constant importedFMUTypes.ClaRa_Basics_Units_Area A_hor = 10.0 "Nominal horizonal area";
        constant Integer N_inlet = 3 "Number of inlet ports";
        constant Integer N_outlet = 1 "Number of outlet ports";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'z_in[1]' = 4.9 "Height of inlet ports";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'z_in[2]' = 4.9 "Height of inlet ports";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'z_in[3]' = 4.9 "Height of inlet ports";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'z_out[1]' = 0.1 "Height of outlet ports";
        constant importedFMUTypes.ClaRa_Basics_Units_Length height_fill = 7.0 "Fillable height of component";
        constant Real 'shape[1,1]' = 0.0 "Shape factor, i.e. A_horitontal=A_hor*interp(shape, relLevel)";
        constant Real 'shape[1,2]' = 1.0 "Shape factor, i.e. A_horitontal=A_hor*interp(shape, relLevel)";
        constant Real 'shape[2,1]' = 0.049999999999999996 "Shape factor, i.e. A_horitontal=A_hor*interp(shape, relLevel)";
        constant Real 'shape[2,2]' = 1.0 "Shape factor, i.e. A_horitontal=A_hor*interp(shape, relLevel)";
        constant Real 'shape[3,1]' = 0.1 "Shape factor, i.e. A_horitontal=A_hor*interp(shape, relLevel)";
        constant Real 'shape[3,2]' = 1.0 "Shape factor, i.e. A_horitontal=A_hor*interp(shape, relLevel)";
        constant Real 'shape[4,1]' = 0.15000000000000005 "Shape factor, i.e. A_horitontal=A_hor*interp(shape, relLevel)";
        constant Real 'shape[4,2]' = 1.0 "Shape factor, i.e. A_horitontal=A_hor*interp(shape, relLevel)";
        constant Real 'shape[5,1]' = 0.2 "Shape factor, i.e. A_horitontal=A_hor*interp(shape, relLevel)";
        constant Real 'shape[5,2]' = 1.0 "Shape factor, i.e. A_horitontal=A_hor*interp(shape, relLevel)";
        constant Real 'shape[6,1]' = 0.25 "Shape factor, i.e. A_horitontal=A_hor*interp(shape, relLevel)";
        constant Real 'shape[6,2]' = 1.0 "Shape factor, i.e. A_horitontal=A_hor*interp(shape, relLevel)";
        constant Real 'shape[7,1]' = 0.3000000000000001 "Shape factor, i.e. A_horitontal=A_hor*interp(shape, relLevel)";
        constant Real 'shape[7,2]' = 1.2246312695798545 "Shape factor, i.e. A_horitontal=A_hor*interp(shape, relLevel)";
        constant Real 'shape[8,1]' = 0.35000000000000003 "Shape factor, i.e. A_horitontal=A_hor*interp(shape, relLevel)";
        constant Real 'shape[8,2]' = 1.866434896950863 "Shape factor, i.e. A_horitontal=A_hor*interp(shape, relLevel)";
        constant Real 'shape[9,1]' = 0.4 "Shape factor, i.e. A_horitontal=A_hor*interp(shape, relLevel)";
        constant Real 'shape[9,2]' = 2.3477876174791197 "Shape factor, i.e. A_horitontal=A_hor*interp(shape, relLevel)";
        constant Real 'shape[10,1]' = 0.45 "Shape factor, i.e. A_horitontal=A_hor*interp(shape, relLevel)";
        constant Real 'shape[10,2]' = 2.722173066778875 "Shape factor, i.e. A_horitontal=A_hor*interp(shape, relLevel)";
        constant Real 'shape[11,1]' = 0.5 "Shape factor, i.e. A_horitontal=A_hor*interp(shape, relLevel)";
        constant Real 'shape[11,2]' = 3.0216814262186795 "Shape factor, i.e. A_horitontal=A_hor*interp(shape, relLevel)";
        constant Real 'shape[12,1]' = 0.55 "Shape factor, i.e. A_horitontal=A_hor*interp(shape, relLevel)";
        constant Real 'shape[12,2]' = 3.2667337203057927 "Shape factor, i.e. A_horitontal=A_hor*interp(shape, relLevel)";
        constant Real 'shape[13,1]' = 0.6000000000000002 "Shape factor, i.e. A_horitontal=A_hor*interp(shape, relLevel)";
        constant Real 'shape[13,2]' = 3.4709439653783862 "Shape factor, i.e. A_horitontal=A_hor*interp(shape, relLevel)";
        constant Real 'shape[14,1]' = 0.65 "Shape factor, i.e. A_horitontal=A_hor*interp(shape, relLevel)";
        constant Real 'shape[14,2]' = 3.6437372496705804 "Shape factor, i.e. A_horitontal=A_hor*interp(shape, relLevel)";
        constant Real 'shape[15,1]' = 0.7000000000000001 "Shape factor, i.e. A_horitontal=A_hor*interp(shape, relLevel)";
        constant Real 'shape[15,2]' = 3.791845779063891 "Shape factor, i.e. A_horitontal=A_hor*interp(shape, relLevel)";
        constant Real 'shape[16,1]' = 0.75 "Shape factor, i.e. A_horitontal=A_hor*interp(shape, relLevel)";
        constant Real 'shape[16,2]' = 3.9202065045380925 "Shape factor, i.e. A_horitontal=A_hor*interp(shape, relLevel)";
        constant Real 'shape[17,1]' = 0.8 "Shape factor, i.e. A_horitontal=A_hor*interp(shape, relLevel)";
        constant Real 'shape[17,2]' = 4.032522139328019 "Shape factor, i.e. A_horitontal=A_hor*interp(shape, relLevel)";
        constant Real 'shape[18,1]' = 0.8500000000000002 "Shape factor, i.e. A_horitontal=A_hor*interp(shape, relLevel)";
        constant Real 'shape[18,2]' = 4.131624170025013 "Shape factor, i.e. A_horitontal=A_hor*interp(shape, relLevel)";
        constant Real 'shape[19,1]' = 0.9 "Shape factor, i.e. A_horitontal=A_hor*interp(shape, relLevel)";
        constant Real 'shape[19,2]' = 4.219714863977897 "Shape factor, i.e. A_horitontal=A_hor*interp(shape, relLevel)";
        constant Real 'shape[20,1]' = 0.9500000000000001 "Shape factor, i.e. A_horitontal=A_hor*interp(shape, relLevel)";
        constant Real 'shape[20,2]' = 4.2985328533041605 "Shape factor, i.e. A_horitontal=A_hor*interp(shape, relLevel)";
        constant importedFMUTypes.ClaRa_Basics_Units_Length height = 5.0 "Height of the component; Fixed flow direction in case of vertical flow orientation";
        constant importedFMUTypes.ClaRa_Basics_Units_Length width = 5.0 "Width of the component";
        constant importedFMUTypes.ClaRa_Basics_Units_Length length = 12.0 "|Essential Geometry Definition|Length of the component; Fixed flow direction in case of horizontal flow orientation";
        constant importedFMUTypes.ClaRa_Basics_Choices_GeometryOrientation flowOrientation = importedFMUTypes.ClaRa_Basics_Choices_GeometryOrientation.vertical "Orientation of shell side flow";
        constant Real interior = 0.952876110196153 "Void fraction in the shell";
        constant importedFMUTypes.ClaRa_Basics_Units_Length height_hotwell = 2.0 "|Hotwell Definition|Height of the hotwell";
        constant importedFMUTypes.ClaRa_Basics_Units_Length width_hotwell = 1.0 "|Hotwell Definition|Width of the hotwell";
        constant importedFMUTypes.ClaRa_Basics_Units_Length length_hotwell = 10.0 "|Hotwell Definition|Length of the hotwell";
        constant importedFMUTypes.ClaRa_Basics_Units_Length diameter_t = 0.01 "Outer diameter of internal tubes";
        constant Integer N_tubes = 15000 "Number of internal tubes for one pass";
        constant Integer N_passes = 1 "Number of passes of the internal tubes";
        constant Real MIN = 1E-05 "Limiter";
        constant Modelica.Units.SI.Length Delta_z_par = 0.015 "Horizontal distance between tubes (center to center)";
        constant Modelica.Units.SI.Length Delta_z_ort = 0.015 "Vertical distance between tubes (center to center)";
        constant Real a = 1.5 "Lateral alignment ratio";
        constant Real b = 1.5 "Vertical alignment ratio";
        constant Real psi = 0.4764012244017012 "Void ratio";
        constant Boolean staggeredAlignment = true "True, if the tubes are aligned staggeredly, false otherwise";
        constant Real fa = 1.4444444444444444 "Alignment factor";
        constant Integer N_rows(min = 1, max = 15000) = 123 "Number of pipe rows in flow direction";
        constant Integer tubeOrientation = 0 "Tube orientation";
        constant Real N_tubes_parallel = 121.95121951219512 "Number of parallel tubes";
        constant Real length_tubes = 12.0 "Tube length";
        constant Real A_narrowed_ort = 45.36585365853659 "Narrowed cross section in parallel tube layer";
        constant Real A_narrowed_par = 45.24 "Narrowed cross section in tube row layer";
        constant Real length_bundle_par = 1.845;
        constant Real length_bundle_ort = 1.8292682926829267;
        constant Real Delta_l_par = 3.1550000000000002;
        constant Real Delta_l_ort = 3.1707317073170733;
      end geo_rec;
    public
      geo_rec geo;
    protected
      record 'inlet[1]_rec'
        Modelica.Units.SI.MassFlowRate m_flow "Mass flow rate from the connection point into the component";
        Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
        Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
      end 'inlet[1]_rec';
    public
      'inlet[1]_rec' 'inlet[1]';
    protected
      record 'inlet[2]_rec'
        Modelica.Units.SI.MassFlowRate m_flow "Mass flow rate from the connection point into the component";
        Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
        Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
      end 'inlet[2]_rec';
    public
      'inlet[2]_rec' 'inlet[2]';
    protected
      record 'inlet[3]_rec'
        constant Modelica.Units.SI.MassFlowRate m_flow = 0.0 "Mass flow rate from the connection point into the component";
        Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
        Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
      end 'inlet[3]_rec';
    public
      'inlet[3]_rec' 'inlet[3]';
    protected
      record 'outlet[1]_rec'
        Modelica.Units.SI.MassFlowRate m_flow "Mass flow rate from the connection point into the component";
        Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
        Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
      end 'outlet[1]_rec';
    public
      'outlet[1]_rec' 'outlet[1]';
    protected
      record 'heat[1]_rec'
        Modelica.Units.SI.Temperature T "Port temperature";
        Modelica.Units.SI.HeatFlowRate Q_flow(nominal = 100000.0) "Heat flow rate (positive if flowing from outside into the component)";
      end 'heat[1]_rec';
    public
      'heat[1]_rec' 'heat[1]';
    protected
      record 'heat[2]_rec'
        Modelica.Units.SI.Temperature T "Port temperature";
        Modelica.Units.SI.HeatFlowRate Q_flow(nominal = 100000.0) "Heat flow rate (positive if flowing from outside into the component)";
      end 'heat[2]_rec';
    public
      'heat[2]_rec' 'heat[2]';
    protected
      record 'fluidIn[1]_rec'
        constant Boolean stateSelectPreferForInputs = false "=true, StateSelect.prefer is set for input variables";
        constant Boolean computeTransportProperties = false "=true, if transport properties are calculated";
        constant Boolean interpolateTransportProperties = true "Interpolate transport properties in vapor dome";
        constant Boolean computeSurfaceTension = true;
        constant Boolean deactivateDensityDerivatives = false "Deactivate calculation of partial derivatives of density";
        constant Boolean computeVLEAdditionalProperties = false "Compute detailed vapor liquid equilibrium properties";
        constant Boolean computeVLETransportProperties = false "Compute detailed vapor liquid equilibrium transport properties";
        constant Boolean deactivateTwoPhaseRegion = false "Deactivate calculation of two phase region";
        Modelica.Units.SI.Density d(nominal = 1000.0) "Density";
        Modelica.Units.SI.AbsolutePressure p "Pressure";
        Modelica.Units.SI.SpecificEnthalpy h "Specific enthalpy";
        Modelica.Units.SI.SpecificEntropy s(nominal = 1000.0, min = 0.0) "Specific entropy";
        Modelica.Units.SI.Temperature T "Temperature";
        Modelica.Units.SI.MolarMass M "Average molar mass";
        Modelica.Units.SI.MassFraction q(nominal = 1.0) "Steam mass fraction (quality)";
        Modelica.Units.SI.SpecificHeatCapacity cp "Specific isobaric heat capacity cp";
        Modelica.Units.SI.SpecificHeatCapacity cv "Specific isochoric heat capacity cv";
        Modelica.Units.SI.LinearExpansionCoefficient beta "Isobaric thermal expansion coefficient";
        Modelica.Units.SI.Compressibility kappa "Isothermal compressibility";
        Modelica.Units.SI.Velocity w "Speed of sound";
        Modelica.Units.SI.DerDensityByEnthalpy drhodh_pxi "1st derivative of density wrt specific enthalpy at constant pressure and mass fraction";
        Modelica.Units.SI.DerDensityByPressure drhodp_hxi "1st derivative of density wrt pressure at specific enthalpy and mass fraction";
        Real gamma "Heat capacity ratio aka isentropic expansion factor";
        Modelica.Units.SI.MolarMass 'M_i[1]' "Molar mass of component i";
      protected
        record vleFluidPointer_rec
          Integer id;
        end vleFluidPointer_rec;
      public
        vleFluidPointer_rec vleFluidPointer;
      protected
        record crit_rec
          Modelica.Units.SI.Density d "Critical density";
          Modelica.Units.SI.SpecificEnthalpy h "Critical specific enthalpy";
          Modelica.Units.SI.AbsolutePressure p "Critical pressure";
          Modelica.Units.SI.SpecificEntropy s "Critical specific entropy";
          Modelica.Units.SI.Temperature T "Critical temperature";
        end crit_rec;
      public
        crit_rec crit;
      protected
        record transp_rec
          constant Modelica.Units.SI.PrandtlNumber Pr = -1.0 "Prandtl number";
          constant Modelica.Units.SI.ThermalConductivity lambda = -1.0 "Thermal conductivity";
          constant Modelica.Units.SI.DynamicViscosity eta(min = -1.0) = -1.0 "Dynamic viscosity";
          constant Modelica.Units.SI.SurfaceTension sigma = -1.0 "Surface tension";
        end transp_rec;
      public
        transp_rec transp;
      protected
        record VLE_rec
          Modelica.Units.SI.Density d_l "Density of liquid phase";
          Modelica.Units.SI.Density d_v "Density of vapour phase";
          Modelica.Units.SI.SpecificEnthalpy h_l "Specific enthalpy of liquid phase";
          Modelica.Units.SI.SpecificEnthalpy h_v "Specific enthalpy of vapour phase";
          Modelica.Units.SI.AbsolutePressure p_l "Pressure of liquid phase";
          Modelica.Units.SI.AbsolutePressure p_v "Pressure of vapour phase";
          Modelica.Units.SI.SpecificEntropy s_l "Specific entropy of liquid phase";
          Modelica.Units.SI.SpecificEntropy s_v "Specific entropy of vapour phase";
          Modelica.Units.SI.Temperature T_l "Temperature of liquid phase";
          Modelica.Units.SI.Temperature T_v "Temperature of vapour phase";
          constant Integer nc = 1;
        end VLE_rec;
      public
        VLE_rec VLE;
      protected
        record VLEAdditional_rec
          constant Modelica.Units.SI.SpecificHeatCapacity cp_l = -1 "Specific heat capacity cp of liquid phase";
          constant Modelica.Units.SI.SpecificHeatCapacity cp_v = -1 "Specific heat capacity cp of vapour phase";
          constant Modelica.Units.SI.LinearExpansionCoefficient beta_l = -1 "Isobaric expansion coefficient of liquid phase";
          constant Modelica.Units.SI.LinearExpansionCoefficient beta_v = -1 "Isobaric expansion coefficient of vapour phase";
          constant Modelica.Units.SI.Compressibility kappa_l = -1 "Isothermal compressibility of liquid phase";
          constant Modelica.Units.SI.Compressibility kappa_v = -1 "Isothermal compressibility of vapour phase";
        end VLEAdditional_rec;
      public
        VLEAdditional_rec VLEAdditional;
      protected
        record VLETransp_rec
          constant Modelica.Units.SI.PrandtlNumber Pr_l = -1 "Prandtl number of liquid phase";
          constant Modelica.Units.SI.PrandtlNumber Pr_v = -1 "Prandtl number of vapour phase";
          constant Modelica.Units.SI.ThermalConductivity lambda_l = -1 "Thermal conductivity of liquid phase";
          constant Modelica.Units.SI.ThermalConductivity lambda_v = -1 "Thermal conductivity of vapour phase";
          constant Modelica.Units.SI.DynamicViscosity eta_l(min = -1.0) = -1 "Dynamic viscosity of liquid phase";
          constant Modelica.Units.SI.DynamicViscosity eta_v(min = -1.0) = -1 "Dynamic viscosity of vapour phase";
        end VLETransp_rec;
      public
        VLETransp_rec VLETransp;
      end 'fluidIn[1]_rec';
    public
      'fluidIn[1]_rec' 'fluidIn[1]';
    protected
      record 'fluidIn[2]_rec'
        constant Boolean stateSelectPreferForInputs = false "=true, StateSelect.prefer is set for input variables";
        constant Boolean computeTransportProperties = false "=true, if transport properties are calculated";
        constant Boolean interpolateTransportProperties = true "Interpolate transport properties in vapor dome";
        constant Boolean computeSurfaceTension = true;
        constant Boolean deactivateDensityDerivatives = false "Deactivate calculation of partial derivatives of density";
        constant Boolean computeVLEAdditionalProperties = false "Compute detailed vapor liquid equilibrium properties";
        constant Boolean computeVLETransportProperties = false "Compute detailed vapor liquid equilibrium transport properties";
        constant Boolean deactivateTwoPhaseRegion = false "Deactivate calculation of two phase region";
        Modelica.Units.SI.Density d(nominal = 1000.0) "Density";
        Modelica.Units.SI.AbsolutePressure p "Pressure";
        Modelica.Units.SI.SpecificEnthalpy h "Specific enthalpy";
        Modelica.Units.SI.SpecificEntropy s(nominal = 1000.0, min = 0.0) "Specific entropy";
        Modelica.Units.SI.Temperature T "Temperature";
        Modelica.Units.SI.MolarMass M "Average molar mass";
        Modelica.Units.SI.MassFraction q(nominal = 1.0) "Steam mass fraction (quality)";
        Modelica.Units.SI.SpecificHeatCapacity cp "Specific isobaric heat capacity cp";
        Modelica.Units.SI.SpecificHeatCapacity cv "Specific isochoric heat capacity cv";
        Modelica.Units.SI.LinearExpansionCoefficient beta "Isobaric thermal expansion coefficient";
        Modelica.Units.SI.Compressibility kappa "Isothermal compressibility";
        Modelica.Units.SI.Velocity w "Speed of sound";
        Modelica.Units.SI.DerDensityByEnthalpy drhodh_pxi "1st derivative of density wrt specific enthalpy at constant pressure and mass fraction";
        Modelica.Units.SI.DerDensityByPressure drhodp_hxi "1st derivative of density wrt pressure at specific enthalpy and mass fraction";
        Real gamma "Heat capacity ratio aka isentropic expansion factor";
        Modelica.Units.SI.MolarMass 'M_i[1]' "Molar mass of component i";
      protected
        record vleFluidPointer_rec
          Integer id;
        end vleFluidPointer_rec;
      public
        vleFluidPointer_rec vleFluidPointer;
      protected
        record crit_rec
          Modelica.Units.SI.Density d "Critical density";
          Modelica.Units.SI.SpecificEnthalpy h "Critical specific enthalpy";
          Modelica.Units.SI.AbsolutePressure p "Critical pressure";
          Modelica.Units.SI.SpecificEntropy s "Critical specific entropy";
          Modelica.Units.SI.Temperature T "Critical temperature";
        end crit_rec;
      public
        crit_rec crit;
      protected
        record transp_rec
          constant Modelica.Units.SI.PrandtlNumber Pr = -1.0 "Prandtl number";
          constant Modelica.Units.SI.ThermalConductivity lambda = -1.0 "Thermal conductivity";
          constant Modelica.Units.SI.DynamicViscosity eta(min = -1.0) = -1.0 "Dynamic viscosity";
          constant Modelica.Units.SI.SurfaceTension sigma = -1.0 "Surface tension";
        end transp_rec;
      public
        transp_rec transp;
      protected
        record VLE_rec
          Modelica.Units.SI.Density d_l "Density of liquid phase";
          Modelica.Units.SI.Density d_v "Density of vapour phase";
          Modelica.Units.SI.SpecificEnthalpy h_l "Specific enthalpy of liquid phase";
          Modelica.Units.SI.SpecificEnthalpy h_v "Specific enthalpy of vapour phase";
          Modelica.Units.SI.AbsolutePressure p_l "Pressure of liquid phase";
          Modelica.Units.SI.AbsolutePressure p_v "Pressure of vapour phase";
          Modelica.Units.SI.SpecificEntropy s_l "Specific entropy of liquid phase";
          Modelica.Units.SI.SpecificEntropy s_v "Specific entropy of vapour phase";
          Modelica.Units.SI.Temperature T_l "Temperature of liquid phase";
          Modelica.Units.SI.Temperature T_v "Temperature of vapour phase";
          constant Integer nc = 1;
        end VLE_rec;
      public
        VLE_rec VLE;
      protected
        record VLEAdditional_rec
          constant Modelica.Units.SI.SpecificHeatCapacity cp_l = -1 "Specific heat capacity cp of liquid phase";
          constant Modelica.Units.SI.SpecificHeatCapacity cp_v = -1 "Specific heat capacity cp of vapour phase";
          constant Modelica.Units.SI.LinearExpansionCoefficient beta_l = -1 "Isobaric expansion coefficient of liquid phase";
          constant Modelica.Units.SI.LinearExpansionCoefficient beta_v = -1 "Isobaric expansion coefficient of vapour phase";
          constant Modelica.Units.SI.Compressibility kappa_l = -1 "Isothermal compressibility of liquid phase";
          constant Modelica.Units.SI.Compressibility kappa_v = -1 "Isothermal compressibility of vapour phase";
        end VLEAdditional_rec;
      public
        VLEAdditional_rec VLEAdditional;
      protected
        record VLETransp_rec
          constant Modelica.Units.SI.PrandtlNumber Pr_l = -1 "Prandtl number of liquid phase";
          constant Modelica.Units.SI.PrandtlNumber Pr_v = -1 "Prandtl number of vapour phase";
          constant Modelica.Units.SI.ThermalConductivity lambda_l = -1 "Thermal conductivity of liquid phase";
          constant Modelica.Units.SI.ThermalConductivity lambda_v = -1 "Thermal conductivity of vapour phase";
          constant Modelica.Units.SI.DynamicViscosity eta_l(min = -1.0) = -1 "Dynamic viscosity of liquid phase";
          constant Modelica.Units.SI.DynamicViscosity eta_v(min = -1.0) = -1 "Dynamic viscosity of vapour phase";
        end VLETransp_rec;
      public
        VLETransp_rec VLETransp;
      end 'fluidIn[2]_rec';
    public
      'fluidIn[2]_rec' 'fluidIn[2]';
    protected
      record 'fluidIn[3]_rec'
        constant Boolean stateSelectPreferForInputs = false "=true, StateSelect.prefer is set for input variables";
        constant Boolean computeTransportProperties = false "=true, if transport properties are calculated";
        constant Boolean interpolateTransportProperties = true "Interpolate transport properties in vapor dome";
        constant Boolean computeSurfaceTension = true;
        constant Boolean deactivateDensityDerivatives = false "Deactivate calculation of partial derivatives of density";
        constant Boolean computeVLEAdditionalProperties = false "Compute detailed vapor liquid equilibrium properties";
        constant Boolean computeVLETransportProperties = false "Compute detailed vapor liquid equilibrium transport properties";
        constant Boolean deactivateTwoPhaseRegion = false "Deactivate calculation of two phase region";
        Modelica.Units.SI.Density d(nominal = 1000.0) "Density";
        Modelica.Units.SI.AbsolutePressure p "Pressure";
        Modelica.Units.SI.SpecificEnthalpy h "Specific enthalpy";
        Modelica.Units.SI.SpecificEntropy s(nominal = 1000.0, min = 0.0) "Specific entropy";
        Modelica.Units.SI.Temperature T "Temperature";
        Modelica.Units.SI.MolarMass M "Average molar mass";
        Modelica.Units.SI.MassFraction q(nominal = 1.0) "Steam mass fraction (quality)";
        Modelica.Units.SI.SpecificHeatCapacity cp "Specific isobaric heat capacity cp";
        Modelica.Units.SI.SpecificHeatCapacity cv "Specific isochoric heat capacity cv";
        Modelica.Units.SI.LinearExpansionCoefficient beta "Isobaric thermal expansion coefficient";
        Modelica.Units.SI.Compressibility kappa "Isothermal compressibility";
        Modelica.Units.SI.Velocity w "Speed of sound";
        Modelica.Units.SI.DerDensityByEnthalpy drhodh_pxi "1st derivative of density wrt specific enthalpy at constant pressure and mass fraction";
        Modelica.Units.SI.DerDensityByPressure drhodp_hxi "1st derivative of density wrt pressure at specific enthalpy and mass fraction";
        Real gamma "Heat capacity ratio aka isentropic expansion factor";
        Modelica.Units.SI.MolarMass 'M_i[1]' "Molar mass of component i";
      protected
        record vleFluidPointer_rec
          Integer id;
        end vleFluidPointer_rec;
      public
        vleFluidPointer_rec vleFluidPointer;
      protected
        record crit_rec
          Modelica.Units.SI.Density d "Critical density";
          Modelica.Units.SI.SpecificEnthalpy h "Critical specific enthalpy";
          Modelica.Units.SI.AbsolutePressure p "Critical pressure";
          Modelica.Units.SI.SpecificEntropy s "Critical specific entropy";
          Modelica.Units.SI.Temperature T "Critical temperature";
        end crit_rec;
      public
        crit_rec crit;
      protected
        record transp_rec
          constant Modelica.Units.SI.PrandtlNumber Pr = -1.0 "Prandtl number";
          constant Modelica.Units.SI.ThermalConductivity lambda = -1.0 "Thermal conductivity";
          constant Modelica.Units.SI.DynamicViscosity eta(min = -1.0) = -1.0 "Dynamic viscosity";
          constant Modelica.Units.SI.SurfaceTension sigma = -1.0 "Surface tension";
        end transp_rec;
      public
        transp_rec transp;
      protected
        record VLE_rec
          Modelica.Units.SI.Density d_l "Density of liquid phase";
          Modelica.Units.SI.Density d_v "Density of vapour phase";
          Modelica.Units.SI.SpecificEnthalpy h_l "Specific enthalpy of liquid phase";
          Modelica.Units.SI.SpecificEnthalpy h_v "Specific enthalpy of vapour phase";
          Modelica.Units.SI.AbsolutePressure p_l "Pressure of liquid phase";
          Modelica.Units.SI.AbsolutePressure p_v "Pressure of vapour phase";
          Modelica.Units.SI.SpecificEntropy s_l "Specific entropy of liquid phase";
          Modelica.Units.SI.SpecificEntropy s_v "Specific entropy of vapour phase";
          Modelica.Units.SI.Temperature T_l "Temperature of liquid phase";
          Modelica.Units.SI.Temperature T_v "Temperature of vapour phase";
          constant Integer nc = 1;
        end VLE_rec;
      public
        VLE_rec VLE;
      protected
        record VLEAdditional_rec
          constant Modelica.Units.SI.SpecificHeatCapacity cp_l = -1 "Specific heat capacity cp of liquid phase";
          constant Modelica.Units.SI.SpecificHeatCapacity cp_v = -1 "Specific heat capacity cp of vapour phase";
          constant Modelica.Units.SI.LinearExpansionCoefficient beta_l = -1 "Isobaric expansion coefficient of liquid phase";
          constant Modelica.Units.SI.LinearExpansionCoefficient beta_v = -1 "Isobaric expansion coefficient of vapour phase";
          constant Modelica.Units.SI.Compressibility kappa_l = -1 "Isothermal compressibility of liquid phase";
          constant Modelica.Units.SI.Compressibility kappa_v = -1 "Isothermal compressibility of vapour phase";
        end VLEAdditional_rec;
      public
        VLEAdditional_rec VLEAdditional;
      protected
        record VLETransp_rec
          constant Modelica.Units.SI.PrandtlNumber Pr_l = -1 "Prandtl number of liquid phase";
          constant Modelica.Units.SI.PrandtlNumber Pr_v = -1 "Prandtl number of vapour phase";
          constant Modelica.Units.SI.ThermalConductivity lambda_l = -1 "Thermal conductivity of liquid phase";
          constant Modelica.Units.SI.ThermalConductivity lambda_v = -1 "Thermal conductivity of vapour phase";
          constant Modelica.Units.SI.DynamicViscosity eta_l(min = -1.0) = -1 "Dynamic viscosity of liquid phase";
          constant Modelica.Units.SI.DynamicViscosity eta_v(min = -1.0) = -1 "Dynamic viscosity of vapour phase";
        end VLETransp_rec;
      public
        VLETransp_rec VLETransp;
      end 'fluidIn[3]_rec';
    public
      'fluidIn[3]_rec' 'fluidIn[3]';
    protected
      record 'fluidOut[1]_rec'
        constant Boolean stateSelectPreferForInputs = false "=true, StateSelect.prefer is set for input variables";
        constant Boolean computeTransportProperties = false "=true, if transport properties are calculated";
        constant Boolean interpolateTransportProperties = true "Interpolate transport properties in vapor dome";
        constant Boolean computeSurfaceTension = true;
        constant Boolean deactivateDensityDerivatives = false "Deactivate calculation of partial derivatives of density";
        constant Boolean computeVLEAdditionalProperties = false "Compute detailed vapor liquid equilibrium properties";
        constant Boolean computeVLETransportProperties = false "Compute detailed vapor liquid equilibrium transport properties";
        constant Boolean deactivateTwoPhaseRegion = false "Deactivate calculation of two phase region";
        Modelica.Units.SI.Density d(nominal = 1000.0) "Density";
        Modelica.Units.SI.AbsolutePressure p "Pressure";
        Modelica.Units.SI.SpecificEnthalpy h "Specific enthalpy";
        Modelica.Units.SI.SpecificEntropy s(nominal = 1000.0, min = 0.0) "Specific entropy";
        Modelica.Units.SI.Temperature T "Temperature";
        Modelica.Units.SI.MolarMass M "Average molar mass";
        Modelica.Units.SI.MassFraction q(nominal = 1.0) "Steam mass fraction (quality)";
        Modelica.Units.SI.SpecificHeatCapacity cp "Specific isobaric heat capacity cp";
        Modelica.Units.SI.SpecificHeatCapacity cv "Specific isochoric heat capacity cv";
        Modelica.Units.SI.LinearExpansionCoefficient beta "Isobaric thermal expansion coefficient";
        Modelica.Units.SI.Compressibility kappa "Isothermal compressibility";
        Modelica.Units.SI.Velocity w "Speed of sound";
        Modelica.Units.SI.DerDensityByEnthalpy drhodh_pxi "1st derivative of density wrt specific enthalpy at constant pressure and mass fraction";
        Modelica.Units.SI.DerDensityByPressure drhodp_hxi "1st derivative of density wrt pressure at specific enthalpy and mass fraction";
        Real gamma "Heat capacity ratio aka isentropic expansion factor";
        Modelica.Units.SI.MolarMass 'M_i[1]' "Molar mass of component i";
      protected
        record vleFluidPointer_rec
          Integer id;
        end vleFluidPointer_rec;
      public
        vleFluidPointer_rec vleFluidPointer;
      protected
        record crit_rec
          Modelica.Units.SI.Density d "Critical density";
          Modelica.Units.SI.SpecificEnthalpy h "Critical specific enthalpy";
          Modelica.Units.SI.AbsolutePressure p "Critical pressure";
          Modelica.Units.SI.SpecificEntropy s "Critical specific entropy";
          Modelica.Units.SI.Temperature T "Critical temperature";
        end crit_rec;
      public
        crit_rec crit;
      protected
        record transp_rec
          constant Modelica.Units.SI.PrandtlNumber Pr = -1.0 "Prandtl number";
          constant Modelica.Units.SI.ThermalConductivity lambda = -1.0 "Thermal conductivity";
          constant Modelica.Units.SI.DynamicViscosity eta(min = -1.0) = -1.0 "Dynamic viscosity";
          constant Modelica.Units.SI.SurfaceTension sigma = -1.0 "Surface tension";
        end transp_rec;
      public
        transp_rec transp;
      protected
        record VLE_rec
          Modelica.Units.SI.Density d_l "Density of liquid phase";
          Modelica.Units.SI.Density d_v "Density of vapour phase";
          Modelica.Units.SI.SpecificEnthalpy h_l "Specific enthalpy of liquid phase";
          Modelica.Units.SI.SpecificEnthalpy h_v "Specific enthalpy of vapour phase";
          Modelica.Units.SI.AbsolutePressure p_l "Pressure of liquid phase";
          Modelica.Units.SI.AbsolutePressure p_v "Pressure of vapour phase";
          Modelica.Units.SI.SpecificEntropy s_l "Specific entropy of liquid phase";
          Modelica.Units.SI.SpecificEntropy s_v "Specific entropy of vapour phase";
          Modelica.Units.SI.Temperature T_l "Temperature of liquid phase";
          Modelica.Units.SI.Temperature T_v "Temperature of vapour phase";
          constant Integer nc = 1;
        end VLE_rec;
      public
        VLE_rec VLE;
      protected
        record VLEAdditional_rec
          constant Modelica.Units.SI.SpecificHeatCapacity cp_l = -1 "Specific heat capacity cp of liquid phase";
          constant Modelica.Units.SI.SpecificHeatCapacity cp_v = -1 "Specific heat capacity cp of vapour phase";
          constant Modelica.Units.SI.LinearExpansionCoefficient beta_l = -1 "Isobaric expansion coefficient of liquid phase";
          constant Modelica.Units.SI.LinearExpansionCoefficient beta_v = -1 "Isobaric expansion coefficient of vapour phase";
          constant Modelica.Units.SI.Compressibility kappa_l = -1 "Isothermal compressibility of liquid phase";
          constant Modelica.Units.SI.Compressibility kappa_v = -1 "Isothermal compressibility of vapour phase";
        end VLEAdditional_rec;
      public
        VLEAdditional_rec VLEAdditional;
      protected
        record VLETransp_rec
          constant Modelica.Units.SI.PrandtlNumber Pr_l = -1 "Prandtl number of liquid phase";
          constant Modelica.Units.SI.PrandtlNumber Pr_v = -1 "Prandtl number of vapour phase";
          constant Modelica.Units.SI.ThermalConductivity lambda_l = -1 "Thermal conductivity of liquid phase";
          constant Modelica.Units.SI.ThermalConductivity lambda_v = -1 "Thermal conductivity of vapour phase";
          constant Modelica.Units.SI.DynamicViscosity eta_l(min = -1.0) = -1 "Dynamic viscosity of liquid phase";
          constant Modelica.Units.SI.DynamicViscosity eta_v(min = -1.0) = -1 "Dynamic viscosity of vapour phase";
        end VLETransp_rec;
      public
        VLETransp_rec VLETransp;
      end 'fluidOut[1]_rec';
    public
      'fluidOut[1]_rec' 'fluidOut[1]';
    protected
      record heattransfer_rec
        importedFMUTypes.ClaRa_Basics_Units_Temperature 'Delta_T_mean[1]' "Mean temperature difference between wall and fluid";
        importedFMUTypes.ClaRa_Basics_Units_Temperature 'Delta_T_mean[2]' "Mean temperature difference between wall and fluid";
        constant importedFMUTypes.ClaRa_Basics_Units_CoefficientOfHeatTransfer 'alpha_nom[1]' = 3000 "Constant heat transfer coefficient || [1]:= liq | [2]:= vap ";
        constant importedFMUTypes.ClaRa_Basics_Units_CoefficientOfHeatTransfer 'alpha_nom[2]' = 12000 "Constant heat transfer coefficient || [1]:= liq | [2]:= vap ";
        constant Integer heatSurfaceAlloc = 2 "To be considered heat transfer area";
        constant importedFMUTypes.ClaRa_Basics_Units_ThermalResistance 'HR_nom[1]' = 5.89462752192205E-08 "Nominal convective heat resistance";
        constant importedFMUTypes.ClaRa_Basics_Units_ThermalResistance 'HR_nom[2]' = 1.4736568804805125E-08 "Nominal convective heat resistance";
        constant importedFMUTypes.ClaRa_Basics_Units_CoefficientOfHeatTransfer 'alpha[1]' = 3000.0;
        constant importedFMUTypes.ClaRa_Basics_Units_CoefficientOfHeatTransfer 'alpha[2]' = 12000.0;
        importedFMUTypes.ClaRa_Basics_Units_HeatFlowRate Q_flow_tot "Sum of zonal heat flows";
        constant importedFMUTypes.ClaRa_Basics_Units_ThermalResistance 'HR[1]' = 5.89462752192205E-08 "Convective heat resistance";
        constant importedFMUTypes.ClaRa_Basics_Units_ThermalResistance 'HR[2]' = 1.4736568804805125E-08 "Convective heat resistance";
      protected
        record 'heat[1]_rec'
          Modelica.Units.SI.Temperature T "Port temperature";
          Modelica.Units.SI.HeatFlowRate Q_flow "Heat flow rate (positive if flowing from outside into the component)";
        end 'heat[1]_rec';
      public
        'heat[1]_rec' 'heat[1]';
      protected
        record 'heat[2]_rec'
          Modelica.Units.SI.Temperature T "Port temperature";
          Modelica.Units.SI.HeatFlowRate Q_flow "Heat flow rate (positive if flowing from outside into the component)";
        end 'heat[2]_rec';
      public
        'heat[2]_rec' 'heat[2]';
      end heattransfer_rec;
    public
      heattransfer_rec heattransfer;
    protected
      record phaseBorder_rec
        constant Real level_rel_start = 0.08333333333333333 "Start value for relative filling level (set by applying control volume)";
        importedFMUTypes.ClaRa_Basics_Units_Pressure 'Delta_p_geo_in[1]' "Geodetic pressure difference to inlets";
        importedFMUTypes.ClaRa_Basics_Units_Pressure 'Delta_p_geo_in[2]' "Geodetic pressure difference to inlets";
        importedFMUTypes.ClaRa_Basics_Units_Pressure 'Delta_p_geo_in[3]' "Geodetic pressure difference to inlets";
        importedFMUTypes.ClaRa_Basics_Units_Pressure 'Delta_p_geo_out[1]' "Geodetic pressure difference to outlets";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction 'zoneAlloc_in[1]' "Allocation of inlet mass flows to zones |1:liq|2:vap|";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction 'zoneAlloc_in[2]' "Allocation of inlet mass flows to zones |1:liq|2:vap|";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction 'zoneAlloc_in[3]' "Allocation of inlet mass flows to zones |1:liq|2:vap|";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction 'zoneAlloc_out[1]' "Allocation of outlet mass flows to zones |1:liq|2:vap|";
        importedFMUTypes.ClaRa_Basics_Units_Length level_abs "Absolute filling absLevel";
        Real level_rel "Relative filling absLevel";
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate 'm_flow_inliq[1]' "Mass flow passing from inlet to zone 1 and vice versa";
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate 'm_flow_inliq[2]' "Mass flow passing from inlet to zone 1 and vice versa";
        constant importedFMUTypes.ClaRa_Basics_Units_MassFlowRate 'm_flow_inliq[3]' = 0.0 "Mass flow passing from inlet to zone 1 and vice versa";
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate 'm_flow_invap[1]' "Mass flow passing from inlet to zone 2 and vice versa";
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate 'm_flow_invap[2]' "Mass flow passing from inlet to zone 2 and vice versa";
        constant importedFMUTypes.ClaRa_Basics_Units_MassFlowRate 'm_flow_invap[3]' = 0.0 "Mass flow passing from inlet to zone 2 and vice versa";
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate 'm_flow_outliq[1]' "Mass flow passing from outlet to zone 1 and vice versa";
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate 'm_flow_outvap[1]' "Mass flow passing from outlet to zone 2 and vice versa";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific 'H_flow_inliq[1]' "Enthalpy flow passing from inlet to zone 1 and vice versa";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific 'H_flow_inliq[2]' "Enthalpy flow passing from inlet to zone 1 and vice versa";
        constant importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific 'H_flow_inliq[3]' = 0.0 "Enthalpy flow passing from inlet to zone 1 and vice versa";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific 'H_flow_invap[1]' "Enthalpy flow passing from inlet to zone 2 and vice versa";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific 'H_flow_invap[2]' "Enthalpy flow passing from inlet to zone 2 and vice versa";
        constant importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific 'H_flow_invap[3]' = 0.0 "Enthalpy flow passing from inlet to zone 2 and vice versa";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific 'H_flow_outliq[1]' "Enthalpy flow passing from outlet to zone 1 and vice versa";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific 'H_flow_outvap[1]' "Enthalpy flow passing from outlet to zone 2 and vice versa";
        constant importedFMUTypes.ClaRa_Basics_Units_Length radius_flange = 0.05 "Flange radius";
        constant Real absorbInflow(min = 0.0, max = 1.0) = 1.0 "absorption of incoming mass flow to the zones 1: perfect in the allocated zone, 0: perfect according to steam quality";
        constant Modelica.Blocks.Types.Smoothness smoothness = Modelica.Blocks.Types.Smoothness.LinearSegments "Smoothness of table interpolation";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'z_max_in[1]' = 4.95 "Upper edges of inlet flanges";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'z_max_in[2]' = 4.95 "Upper edges of inlet flanges";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'z_max_in[3]' = 4.95 "Upper edges of inlet flanges";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'z_min_in[1]' = 4.8500000000000005 "Lower edges of inlet flanges";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'z_min_in[2]' = 4.8500000000000005 "Lower edges of inlet flanges";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'z_min_in[3]' = 4.8500000000000005 "Lower edges of inlet flanges";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'z_max_out[1]' = 0.15000000000000002 "Upper edges of outlet flanges";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'z_min_out[1]' = 0.05 "Lower edges of outlet flanges";
        importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific 'rho[1]' "Zonal density";
        importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific 'rho[2]' "Zonal density";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction 'steamQuality_in[1]' "Inlet steam quality";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction 'steamQuality_in[2]' "Inlet steam quality";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction 'steamQuality_in[3]' "Inlet steam quality";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction 'steamQuality_out[1]' "Outlet steam quality";
        importedFMUTypes.ClaRa_Basics_Units_Area A_hor_act "Actual horizontal surface size";
      end phaseBorder_rec;
    public
      phaseBorder_rec phaseBorder;
    protected
      record pressureLoss_rec
        constant Boolean hasPressureLoss = true;
        importedFMUTypes.ClaRa_Basics_Units_PressureDifference 'Delta_p[1]' "Pressure difference du to friction";
        parameter importedFMUTypes.ClaRa_Basics_Units_PressureDifference '_Delta_p[2]_start' = 1
        annotation(Dialog(tab = "Initial", group = "Approximate"));
        importedFMUTypes.ClaRa_Basics_Units_PressureDifference 'Delta_p[2]'(start = '_Delta_p[2]_start', fixed=false) "Pressure difference du to friction";
        importedFMUTypes.ClaRa_Basics_Units_PressureDifference 'Delta_p[3]' "Pressure difference du to friction";
        constant importedFMUTypes.ClaRa_Basics_Units_Pressure 'Delta_p_nom[1]' = 100 "Nominal ressure loss";
        constant importedFMUTypes.ClaRa_Basics_Units_Pressure 'Delta_p_nom[2]' = 100 "Nominal ressure loss";
        constant importedFMUTypes.ClaRa_Basics_Units_Pressure 'Delta_p_nom[3]' = 100 "Nominal ressure loss";
        constant Real CF_backflow = 1 "Enhancement factor for reverse flow pressure loss";
      end pressureLoss_rec;
    public
      pressureLoss_rec pressureLoss annotation(Dialog);
    protected
      record summary_rec
        constant Integer N_inlet = 3;
        constant Integer N_outlet = 1;
      protected
        record outline_rec
          constant Boolean showExpertSummary = true;
          constant importedFMUTypes.ClaRa_Basics_Units_Volume volume_tot = 305.8628330588459 "Total volume";
          constant importedFMUTypes.ClaRa_Basics_Units_Area A_heat_tot = 5654.8667764616275 "Heat transfer area";
          importedFMUTypes.ClaRa_Basics_Units_Volume 'volume[1]' "Volume of liquid and steam volume";
          importedFMUTypes.ClaRa_Basics_Units_Volume 'volume[2]' "Volume of liquid and steam volume";
          importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat[1]' "Heat transfer area";
          importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat[2]' "Heat transfer area";
          importedFMUTypes.ClaRa_Basics_Units_Length level_abs "Absolue filling level";
          Real level_rel "relative filling level";
          Real 'yps[1]' "Relative volume of liquid phase [1] and vapour phase [2]";
          Real 'yps[2]' "Relative volume of liquid phase [1] and vapour phase [2]";
          importedFMUTypes.ClaRa_Basics_Units_Mass fluidMass "Total fluid mass";
          importedFMUTypes.ClaRa_Basics_Units_Enthalpy H_tot "Systems's enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_HeatFlowRate Q_flow_tot "Total heat flow rate";
          importedFMUTypes.ClaRa_Basics_Units_HeatFlowRate 'Q_flow[1]' "Zonal heat flow rate";
          importedFMUTypes.ClaRa_Basics_Units_HeatFlowRate 'Q_flow[2]' "Zonal heat flow rate";
          importedFMUTypes.ClaRa_Basics_Units_PressureDifference Delta_p "Pressure difference p_in - p_out";
        end outline_rec;
      public
        outline_rec outline;
      protected
        record 'inlet[1]_rec'
          constant Boolean showExpertSummary = true;
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Temperature T "Temperature";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "Specific entropy";
          importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
          importedFMUTypes.ClaRa_Basics_Units_Power H_flow "Enthalpy flow rate";
          importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
        end 'inlet[1]_rec';
      public
        'inlet[1]_rec' 'inlet[1]';
      protected
        record 'inlet[2]_rec'
          constant Boolean showExpertSummary = true;
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Temperature T "Temperature";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "Specific entropy";
          importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
          importedFMUTypes.ClaRa_Basics_Units_Power H_flow "Enthalpy flow rate";
          importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
        end 'inlet[2]_rec';
      public
        'inlet[2]_rec' 'inlet[2]';
      protected
        record 'inlet[3]_rec'
          constant Boolean showExpertSummary = true;
          constant importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow = 0.0 "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Temperature T "Temperature";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "Specific entropy";
          importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
          constant importedFMUTypes.ClaRa_Basics_Units_Power H_flow = 0.0 "Enthalpy flow rate";
          importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
        end 'inlet[3]_rec';
      public
        'inlet[3]_rec' 'inlet[3]';
      protected
        record 'outlet[1]_rec'
          constant Boolean showExpertSummary = true;
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Temperature T "Temperature";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "Specific entropy";
          importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
          importedFMUTypes.ClaRa_Basics_Units_Power H_flow "Enthalpy flow rate";
          importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
        end 'outlet[1]_rec';
      public
        'outlet[1]_rec' 'outlet[1]';
      protected
        record fluid_rec
          constant Boolean showExpertSummary = true;
          constant Integer N_cv = 2 "Number of zones or nodes";
          importedFMUTypes.ClaRa_Basics_Units_Mass 'mass[1]' "System mass";
          importedFMUTypes.ClaRa_Basics_Units_Mass 'mass[2]' "System mass";
          importedFMUTypes.ClaRa_Basics_Units_Temperature 'T[1]' "System temperature";
          importedFMUTypes.ClaRa_Basics_Units_Temperature 'T[2]' "System temperature";
          importedFMUTypes.ClaRa_Basics_Units_Temperature 'T_sat[1]' "System saturation temperature";
          importedFMUTypes.ClaRa_Basics_Units_Temperature 'T_sat[2]' "System saturation temperature";
          importedFMUTypes.ClaRa_Basics_Units_Pressure 'p[1]' "System pressure";
          importedFMUTypes.ClaRa_Basics_Units_Pressure 'p[2]' "System pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific 'h[1]' "System specific enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific 'h[2]' "System specific enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific 'h_bub[1]' "Bubble specific enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific 'h_bub[2]' "Bubble specific enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific 'h_dew[1]' "Dew specific enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific 'h_dew[2]' "Dew specific enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific 's[1]' "System specific entropy";
          importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific 's[2]' "System specific entropy";
          importedFMUTypes.ClaRa_Basics_Units_MassFraction 'steamQuality[1]';
          importedFMUTypes.ClaRa_Basics_Units_MassFraction 'steamQuality[2]';
          Modelica.Units.SI.Enthalpy 'H[1]' "System enthalpy";
          Modelica.Units.SI.Enthalpy 'H[2]' "System enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific 'rho[1]';
          importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific 'rho[2]';
        end fluid_rec;
      public
        fluid_rec fluid;
      end summary_rec;
    public
      summary_rec summary;
    end shell_rec;
  public
    shell_rec shell annotation(Dialog);
  protected
    record wall_rec
      constant Integer initOption = 213 "Type of initialisation";
      constant Real CF_lambda = 1 "Time-dependent correction factor for thermal conductivity";
      constant Integer N_rad = 3 "Number of radial elements";
      constant Real sizefunc = 1 "Stretching of the volume elements (+1: inner elements are smaller)";
      constant importedFMUTypes.ClaRa_Basics_Units_Length diameter_o = 0.01 "Outer diameter";
      constant importedFMUTypes.ClaRa_Basics_Units_Length diameter_i = 0.008 "Inner diameter";
      constant importedFMUTypes.ClaRa_Basics_Units_Length length = 12.0 "Length of cylinder";
      constant Integer N_tubes = 15000 "Number of tubes in parallel";
      constant Integer N_passes = 1 "Number of passes per tube";
      constant importedFMUTypes.ClaRa_Basics_Units_Mass mass_struc = 0.0 "Mass of inner structure elements, additional to the tubes itself";
      constant importedFMUTypes.ClaRa_Basics_Units_Temperature 'T_start[1]' = 293.15 "Start values of wall temperature inner --> outer";
      constant importedFMUTypes.ClaRa_Basics_Units_Temperature 'T_start[2]' = 293.15 "Start values of wall temperature inner --> outer";
      constant importedFMUTypes.ClaRa_Basics_Units_Temperature 'T_start[3]' = 293.15 "Start values of wall temperature inner --> outer";
      constant importedFMUTypes.ClaRa_Basics_Units_Area A_heat_m = 5068.366747017462 "Mean area of heat transfer per pass";
      constant importedFMUTypes.ClaRa_Basics_Units_ThermalResistance HR_nom = 9.176847341275577E-10 "Nominal conductive heat resistance";
      constant importedFMUTypes.ClaRa_Basics_Units_Mass mass = 13741.326266801758 "Wall mass";
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'Delta_radius[1]' = 0.00016666666666666666 "Thicknes of the volume elements";
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'Delta_radius[2]' = 0.0003333333333333333 "Thicknes of the volume elements";
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'Delta_radius[3]' = 0.0005 "Thicknes of the volume elements";
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius[1]' = 0.004 "Radii of the heat transfer areas";
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius[2]' = 0.004166666666666667 "Radii of the heat transfer areas";
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius[3]' = 0.0045 "Radii of the heat transfer areas";
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius[4]' = 0.004999999999999999 "Radii of the heat transfer areas";
      importedFMUTypes.ClaRa_Basics_Units_Temperature 'T[1]'(nominal = 300.0) "Solid material temperature";
      importedFMUTypes.ClaRa_Basics_Units_Temperature 'T[2]'(nominal = 300.0) "Solid material temperature";
      importedFMUTypes.ClaRa_Basics_Units_Temperature 'T[3]'(nominal = 300.0) "Solid material temperature";
      importedFMUTypes.ClaRa_Basics_Units_InternalEnergy 'U[1]' "Internal energy";
      importedFMUTypes.ClaRa_Basics_Units_InternalEnergy 'U[2]' "Internal energy";
      importedFMUTypes.ClaRa_Basics_Units_InternalEnergy 'U[3]' "Internal energy";
      importedFMUTypes.ClaRa_Basics_Units_HeatFlowRate 'Q_flow[1]' "Heat flow through material";
      importedFMUTypes.ClaRa_Basics_Units_HeatFlowRate 'Q_flow[2]' "Heat flow through material";
      importedFMUTypes.ClaRa_Basics_Units_HeatFlowRate 'Q_flow[3]' "Heat flow through material";
      importedFMUTypes.ClaRa_Basics_Units_HeatFlowRate 'Q_flow[4]' "Heat flow through material";
      constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat[1]' = 4570.855368617648;
      constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat[2]' = 4665.106419967983;
      constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat[3]' = 4806.020698265077;
      constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat[4]' = 4994.539509594598;
      constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat[5]' = 5229.477901401301;
      constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat[6]' = 5512.286590266387;
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_m[1]' = 0.004041523478186811;
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_m[2]' = 0.004124859704375777;
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_m[3]' = 0.004249455281838052;
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_m[4]' = 0.004416142507887506;
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_m[5]' = 0.0046238736544324905;
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_m[6]' = 0.004873931436555914;
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_v[1]' = 0.004 "Radial position of the volume elements";
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_v[2]' = 0.004083333333333334 "Radial position of the volume elements";
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_v[3]' = 0.004333333333333333 "Radial position of the volume elements";
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_v[4]' = 0.00475 "Radial position of the volume elements";
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_v[5]' = 0.005 "Radial position of the volume elements";
      Real 'Tdr[1]' "Integral(Tdr)";
      Real 'Tdr[2]' "Integral(Tdr)";
      Real 'Tdr[3]' "Integral(Tdr)";
      Real 'Tdr[4]' "Integral(Tdr)";
      constant importedFMUTypes.ClaRa_Basics_Units_ThermalResistance 'HR_rad[1]' = 1.678817109759402E-10 "Conductive heat resistance of each radial volume element";
      constant importedFMUTypes.ClaRa_Basics_Units_ThermalResistance 'HR_rad[2]' = 3.1650465432334646E-10 "Conductive heat resistance of each radial volume element";
      constant importedFMUTypes.ClaRa_Basics_Units_ThermalResistance 'HR_rad[3]' = 4.332983688282708E-10 "Conductive heat resistance of each radial volume element";
      constant importedFMUTypes.ClaRa_Basics_Units_ThermalResistance HR = 9.176847341275575E-10 "Conductive heat resistance of the wall";
      constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat_m_rad[1]' = 4617.499988195311 "Mean area of heat transfer per radial volume element";
      constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat_m_rad[2]' = 4898.4669758294385 "Mean area of heat transfer per radial volume element";
      constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat_m_rad[3]' = 5367.159358660164 "Mean area of heat transfer per radial volume element";
      importedFMUTypes.ClaRa_Basics_Units_Temperature T_mean "Mean temperature";
    protected
      record outerPhase_rec
        Modelica.Units.SI.Temperature T "Port temperature";
        Modelica.Units.SI.HeatFlowRate Q_flow "Heat flow rate (positive if flowing from outside into the component)";
      end outerPhase_rec;
    public
      outerPhase_rec outerPhase;
    protected
      record 'solid[1]_rec'
        constant Modelica.Units.SI.Density d = 2700.0 "Density";
        Modelica.Units.SI.Temperature T "Temperature";
        constant Modelica.Units.SI.SpecificHeatCapacity cp = 920.0 "Heat capacity";
        constant Modelica.Units.SI.ThermalConductivity lambda = 215.0 "Thermal conductivity";
        constant Modelica.Units.SI.SpecificHeatCapacity cp_nominal = 920.0 "Specific heat capacity at standard reference point";
        constant Modelica.Units.SI.ThermalConductivity lambda_nominal = 215.0 "Thermal conductivity at standard reference point";
      end 'solid[1]_rec';
    public
      'solid[1]_rec' 'solid[1]';
    protected
      record 'solid[2]_rec'
        constant Modelica.Units.SI.Density d = 2700.0 "Density";
        Modelica.Units.SI.Temperature T "Temperature";
        constant Modelica.Units.SI.SpecificHeatCapacity cp = 920.0 "Heat capacity";
        constant Modelica.Units.SI.ThermalConductivity lambda = 215.0 "Thermal conductivity";
        constant Modelica.Units.SI.SpecificHeatCapacity cp_nominal = 920.0 "Specific heat capacity at standard reference point";
        constant Modelica.Units.SI.ThermalConductivity lambda_nominal = 215.0 "Thermal conductivity at standard reference point";
      end 'solid[2]_rec';
    public
      'solid[2]_rec' 'solid[2]';
    protected
      record 'solid[3]_rec'
        constant Modelica.Units.SI.Density d = 2700.0 "Density";
        Modelica.Units.SI.Temperature T "Temperature";
        constant Modelica.Units.SI.SpecificHeatCapacity cp = 920.0 "Heat capacity";
        constant Modelica.Units.SI.ThermalConductivity lambda = 215.0 "Thermal conductivity";
        constant Modelica.Units.SI.SpecificHeatCapacity cp_nominal = 920.0 "Specific heat capacity at standard reference point";
        constant Modelica.Units.SI.ThermalConductivity lambda_nominal = 215.0 "Thermal conductivity at standard reference point";
      end 'solid[3]_rec';
    public
      'solid[3]_rec' 'solid[3]';
    protected
      record innerPhase_rec
        Modelica.Units.SI.Temperature T "Port temperature";
        Modelica.Units.SI.HeatFlowRate Q_flow "Heat flow rate (positive if flowing from outside into the component)";
      end innerPhase_rec;
    public
      innerPhase_rec innerPhase;
    protected
      record summary_rec
        constant Integer N_rad = 3 "Number of radial elements";
        constant Integer N_A_heat = 6 "Number of surfaces used in order to model heat flow";
        constant importedFMUTypes.ClaRa_Basics_Units_Length diameter_o = 0.01 "Outer diameter";
        constant importedFMUTypes.ClaRa_Basics_Units_Length diameter_i = 0.008 "Inner diameter";
        constant importedFMUTypes.ClaRa_Basics_Units_Length length = 12.0 "Length of cylinder";
        constant Integer N_tubes = 15000 "Number of tubes in parallel";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'Delta_radius[1]' = 0.00016666666666666666 "Thicknes of the volume elements";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'Delta_radius[2]' = 0.0003333333333333333 "Thicknes of the volume elements";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'Delta_radius[3]' = 0.0005 "Thicknes of the volume elements";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius[1]' = 0.004 "Radii of the heat transfer areas";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius[2]' = 0.004166666666666667 "Radii of the heat transfer areas";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius[3]' = 0.0045 "Radii of the heat transfer areas";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius[4]' = 0.004999999999999999 "Radii of the heat transfer areas";
        importedFMUTypes.ClaRa_Basics_Units_Temperature 'T[1]' "Solid material temperature";
        importedFMUTypes.ClaRa_Basics_Units_Temperature 'T[2]' "Solid material temperature";
        importedFMUTypes.ClaRa_Basics_Units_Temperature 'T[3]' "Solid material temperature";
        importedFMUTypes.ClaRa_Basics_Units_InternalEnergy 'U[1]' "Internal energy";
        importedFMUTypes.ClaRa_Basics_Units_InternalEnergy 'U[2]' "Internal energy";
        importedFMUTypes.ClaRa_Basics_Units_InternalEnergy 'U[3]' "Internal energy";
        importedFMUTypes.ClaRa_Basics_Units_HeatFlowRate 'Q_flow[1]' "Heat flow through material";
        importedFMUTypes.ClaRa_Basics_Units_HeatFlowRate 'Q_flow[2]' "Heat flow through material";
        importedFMUTypes.ClaRa_Basics_Units_HeatFlowRate 'Q_flow[3]' "Heat flow through material";
        importedFMUTypes.ClaRa_Basics_Units_HeatFlowRate 'Q_flow[4]' "Heat flow through material";
        constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat[1]' = 4570.855368617648;
        constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat[2]' = 4665.106419967983;
        constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat[3]' = 4806.020698265077;
        constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat[4]' = 4994.539509594598;
        constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat[5]' = 5229.477901401301;
        constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat[6]' = 5512.286590266387;
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_m[1]' = 0.004041523478186811;
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_m[2]' = 0.004124859704375777;
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_m[3]' = 0.004249455281838052;
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_m[4]' = 0.004416142507887506;
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_m[5]' = 0.0046238736544324905;
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_m[6]' = 0.004873931436555914;
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_v[1]' = 0.004 "Radial position of the volume elements";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_v[2]' = 0.004083333333333334 "Radial position of the volume elements";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_v[3]' = 0.004333333333333333 "Radial position of the volume elements";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_v[4]' = 0.00475 "Radial position of the volume elements";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_v[5]' = 0.005 "Radial position of the volume elements";
        constant importedFMUTypes.ClaRa_Basics_Units_Mass mass = 13741.326266801758;
        constant importedFMUTypes.ClaRa_Basics_Units_HeatCapacityMassSpecific 'cp[1]' = 920.0 "Specific heat capacity";
        constant importedFMUTypes.ClaRa_Basics_Units_HeatCapacityMassSpecific 'cp[2]' = 920.0 "Specific heat capacity";
        constant importedFMUTypes.ClaRa_Basics_Units_HeatCapacityMassSpecific 'cp[3]' = 920.0 "Specific heat capacity";
        constant importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific 'd[1]' = 2700.0 "Material density";
        constant importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific 'd[2]' = 2700.0 "Material density";
        constant importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific 'd[3]' = 2700.0 "Material density";
      end summary_rec;
    public
      summary_rec summary;
    end wall_rec;
  public
    wall_rec wall;
  protected
    record summary_rec
    protected
      record outline_rec
        constant Boolean showExpertSummary = true;
        importedFMUTypes.ClaRa_Basics_Units_HeatFlowRate Q_flow "Heat flow rate";
        importedFMUTypes.ClaRa_Basics_Units_TemperatureDifference Delta_T_in "Fluid temperature at inlet T_1_in - T_2_in";
        importedFMUTypes.ClaRa_Basics_Units_TemperatureDifference Delta_T_out "Fluid temperature at outlet T_1_out - T_2_out";
        importedFMUTypes.ClaRa_Basics_Units_HeatCapacityFlowRate kA "Overall heat transmission";
        importedFMUTypes.ClaRa_Basics_Units_HeatCapacityFlowRate kA_nom "Nominal overall heat transmission";
        importedFMUTypes.ClaRa_Basics_Units_Length level_abs "Absolute filling level";
        Real level_rel "relative filling level";
      end outline_rec;
    public
      outline_rec outline;
    end summary_rec;
  public
    summary_rec summary;
  protected
    record 'eye_int2[1]_rec'
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end 'eye_int2[1]_rec';
  public
    'eye_int2[1]_rec' 'eye_int2[1]';
  protected
    record eye2_rec
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end eye2_rec;
  public
    eye2_rec eye2;
  protected
    record 'eye_int1[1]_rec'
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end 'eye_int1[1]_rec';
  public
    'eye_int1[1]_rec' 'eye_int1[1]';
  protected
    record eye1_rec
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end eye1_rec;
  public
    eye1_rec eye1;
  protected
    record aux1_rec
      Modelica.Units.SI.MassFlowRate m_flow(nominal = 1.0) "Mass flow rate from the connection point into the component";
      Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
      Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end aux1_rec;
  public
    aux1_rec aux1;
  protected
    record aux2_rec
      constant Modelica.Units.SI.MassFlowRate m_flow = 0.0 "Mass flow rate from the connection point into the component";
      Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
      Modelica.Units.SI.SpecificEnthalpy h_outflow(nominal = 1000.0) "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end aux2_rec;
  public
    aux2_rec aux2;
  end condenser_rec;
public
  condenser_rec condenser annotation(Dialog);
protected
  record quadruple5_rec
    constant Integer identifier = 0 "Identifier of the quadruple";
    constant Boolean largeFonts = false "True if visualisers shall be displayed as large as posible";
    Real p "Pressure of state";
    Real h "Specific enthalpy of state";
    Real s "Specific enthalpy of state";
    Real T "Temperature of state";
    Real m_flow "Mass flow rate";
  protected
    record decimalSpaces_rec
      constant Integer T = 1 "Accuracy to be displayed for temperature";
      constant Integer m_flow = 1 "Accuracy to be displayed for mass flow";
      constant Integer h = 1 "Accuracy to be displayed for enthalpy";
      constant Integer p = 2 "Accuracy to be displayed for pressure";
    end decimalSpaces_rec;
  public
    decimalSpaces_rec decimalSpaces;
  protected
    record eye_rec
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end eye_rec;
  public
    eye_rec eye;
  end quadruple5_rec;
public
  quadruple5_rec quadruple5;
protected
  record feedWaterTank_rec
    constant Modelica.Units.SI.Length diameter = 5 "Diameter of the component";
    constant Modelica.Units.SI.Length length = 12 "Length of the component";
    constant importedFMUTypes.ClaRa_Basics_Choices_GeometryOrientation orientation = importedFMUTypes.ClaRa_Basics_Choices_GeometryOrientation.horizontal "Orientation of the component";
    Modelica.Units.SI.MassFlowRate m_flow_cond_nom "Nominal condensat flow";
    Modelica.Units.SI.MassFlowRate m_flow_heat_nom "Nominal heating steam flow";
    constant Modelica.Units.SI.Pressure p_nom = 1240000.0 "Nominal pressure";
    Modelica.Units.SI.SpecificEnthalpy h_nom "Nominal specific enthalpy";
    constant Boolean useHomotopy = true "True, if homotopy method is used during initialisation";
    Modelica.Units.SI.Pressure p_start "Start value of sytsem pressure";
    constant Real level_rel_start = 0.5 "Initial filling level";
    importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality_start "Initial steam quality";
    constant Boolean showExpertSummary = true "True, if expert summary should be applied";
    constant Boolean showData = true "True, if a data port containing p,T,h,s,m_flow shall be shown";
    constant Boolean showLevel = true "True, if level shall be visualised";
    constant Boolean levelOutput = false "True, if Real level connector shall be addded";
    constant Boolean outputAbs = false "True, if absolute level is at output";
    constant Integer initOption = 204 "Type of initialisation";
    constant importedFMUTypes.ClaRa_Basics_Units_Length thickness_wall = 0.025 "Thickness of the cylinder wall";
    constant importedFMUTypes.ClaRa_Basics_Units_Length thickness_insulation = 0.02 "Thickness of the insulation";
    constant Boolean includeInsulation = false "True, if insulation is included";
    constant Modelica.Units.SI.Length radius_flange = 0.05 "Flange radius";
    constant importedFMUTypes.ClaRa_Basics_Units_Length z_tapping = 4.5 "position of tapping flange";
    constant importedFMUTypes.ClaRa_Basics_Units_Length z_condensate = 4.5 "position of condensate flange";
    constant importedFMUTypes.ClaRa_Basics_Units_Length z_aux = 1 "position of auxilliary flange";
    constant importedFMUTypes.ClaRa_Basics_Units_Length z_feedwater = 0 "position of feedwater flange";
    constant importedFMUTypes.ClaRa_Basics_Units_Length z_vent = 4.5 "position of vent flange";
    constant importedFMUTypes.ClaRa_Basics_Units_Mass mass_struc = 0 "Mass of internal structure addtional to feedwater tank wall";
    constant importedFMUTypes.ClaRa_Basics_Units_Time Tau_cond = 10 "Time constant of condensation";
    constant importedFMUTypes.ClaRa_Basics_Units_Time Tau_evap = 10000.0 "Time constant of evaporation";
    constant Real absorbInflow = 0.6 "Absorption of incoming mass flow to the zones 1: perfect in the allocated zone, 0: perfect according to steam quality";
    constant importedFMUTypes.ClaRa_Basics_Units_Area A_phaseBorder = 6000.0 "Heat transfer area at phase border";
    constant importedFMUTypes.ClaRa_Basics_Units_CoefficientOfHeatTransfer alpha_ph = 500 "HTC of the phase border";
    constant Real expHT_phases = 0 "Exponent for volume dependency on inter phase HT";
    constant Boolean equalPressures = true "True if pressure in liquid and vapour phase is equal";
    constant Modelica.Blocks.Types.Smoothness smoothness = Modelica.Blocks.Types.Smoothness.LinearSegments "Smoothness of table interpolation for calculation of filling level";
    importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_liq_start "Start value of liquid specific enthalpy";
    importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_vap_start "Start value of vapour specific enthalpy";
    constant Modelica.Units.SI.Temperature 'T_wall_start[1]' = 393.15 "Start values of wall temperature inner --> outer";
    constant Modelica.Units.SI.Temperature 'T_wall_start[2]' = 393.15 "Start values of wall temperature inner --> outer";
    constant Modelica.Units.SI.Temperature 'T_wall_start[3]' = 393.15 "Start values of wall temperature inner --> outer";
    constant Integer initOptionWall = 1 "Initialisation option for wall";
    constant Integer initOptionInsulation = 213 "Type of initialisation";
    constant importedFMUTypes.ClaRa_Basics_Units_Temperature T_startInsulation = 293.15 "Start values of wall temperature";
    constant Boolean enableAmbientLosses = false "Include heat losses to environment ";
    constant importedFMUTypes.ClaRa_Basics_Units_CoefficientOfHeatTransfer alpha_prescribed = 8 "Prescribed heat transfer coefficient";
    constant importedFMUTypes.ClaRa_Basics_Units_Temperature T_amb = 293.15 "Temperature of surrounding medium";
  protected
    record feedwater_rec
      Modelica.Units.SI.MassFlowRate m_flow(nominal = 1.0) "Mass flow rate from the connection point into the component";
      Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
      Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end feedwater_rec;
  public
    feedwater_rec feedwater;
  protected
    record heatingSteam_rec
      Modelica.Units.SI.MassFlowRate m_flow(nominal = 1.0) "Mass flow rate from the connection point into the component";
      Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
      Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end heatingSteam_rec;
  public
    heatingSteam_rec heatingSteam;
  protected
    record condensate_rec
      Modelica.Units.SI.MassFlowRate m_flow(nominal = 1.0) "Mass flow rate from the connection point into the component";
      Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
      Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end condensate_rec;
  public
    condensate_rec condensate;
  protected
    record eye_rec
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end eye_rec;
  public
    eye_rec eye;
  protected
    record 'eye_int[1]_rec'
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end 'eye_int[1]_rec';
  public
    'eye_int[1]_rec' 'eye_int[1]';
  protected
    record summary_rec
    protected
      record outline_rec
        importedFMUTypes.ClaRa_Basics_Units_Length level_abs "Absolute filling level";
        Real level_rel "relative filling level";
        constant importedFMUTypes.ClaRa_Basics_Units_HeatFlowRate Q_loss = 0.0 "Heat flow rate from metal wall to insulation/ambient";
      end outline_rec;
    public
      outline_rec outline;
    protected
      record wall_rec
        importedFMUTypes.ClaRa_Basics_Units_Temperature 'T_wall[1]' "Temperatures";
        importedFMUTypes.ClaRa_Basics_Units_Temperature 'T_wall[2]' "Temperatures";
        importedFMUTypes.ClaRa_Basics_Units_Temperature 'T_wall[3]' "Temperatures";
      end wall_rec;
    public
      wall_rec wall;
    protected
      record condensate_rec
        constant Boolean showExpertSummary = true;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
        importedFMUTypes.ClaRa_Basics_Units_Temperature T "Temperature";
        importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "Specific entropy";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
        importedFMUTypes.ClaRa_Basics_Units_Power H_flow "Enthalpy flow rate";
        importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
      end condensate_rec;
    public
      condensate_rec condensate;
    protected
      record tapping_rec
        constant Boolean showExpertSummary = true;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
        importedFMUTypes.ClaRa_Basics_Units_Temperature T "Temperature";
        importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "Specific entropy";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
        importedFMUTypes.ClaRa_Basics_Units_Power H_flow "Enthalpy flow rate";
        importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
      end tapping_rec;
    public
      tapping_rec tapping;
    protected
      record feedwater_rec
        constant Boolean showExpertSummary = true;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
        importedFMUTypes.ClaRa_Basics_Units_Temperature T "Temperature";
        importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "Specific entropy";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
        importedFMUTypes.ClaRa_Basics_Units_Power H_flow "Enthalpy flow rate";
        importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
      end feedwater_rec;
    public
      feedwater_rec feedwater;
    protected
      record aux_rec
        constant Boolean showExpertSummary = true;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
        importedFMUTypes.ClaRa_Basics_Units_Temperature T "Temperature";
        importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "Specific entropy";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
        importedFMUTypes.ClaRa_Basics_Units_Power H_flow "Enthalpy flow rate";
        importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
      end aux_rec;
    public
      aux_rec aux;
    protected
      record vent_rec
        constant Boolean showExpertSummary = true;
        constant importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow = 0.0 "Mass flow rate";
        importedFMUTypes.ClaRa_Basics_Units_Temperature T "Temperature";
        importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "Specific entropy";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
        constant importedFMUTypes.ClaRa_Basics_Units_Power H_flow = 0.0 "Enthalpy flow rate";
        importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
      end vent_rec;
    public
      vent_rec vent;
    end summary_rec;
  public
    summary_rec summary;
  protected
    record volume_rec
      constant Boolean useHomotopy = true "True, if homotopy method is used during initialisation";
      importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_nom "Nominal mass flow rates at inlet";
      constant importedFMUTypes.ClaRa_Basics_Units_Pressure p_nom = 1240000.0 "Nominal pressure";
      constant Integer initOption = 204 "Type of initialisation";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_liq "Specific enthalpy of liquid phase";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_vap "Specific enthalpy of vapour phase";
      constant importedFMUTypes.ClaRa_Basics_Units_Time Tau_cond = 10.0 "Time constant of condensation";
      constant importedFMUTypes.ClaRa_Basics_Units_Time Tau_evap = 10000.0 "Time constant of evaporation";
      constant importedFMUTypes.ClaRa_Basics_Units_CoefficientOfHeatTransfer alpha_ph = 500.0 "HTC of the phase border";
      constant importedFMUTypes.ClaRa_Basics_Units_Area A_heat_ph = 6000.0 "Heat transfer area at phase border";
      constant Real exp_HT_phases = 0.0 "Exponent for volume dependency on inter phase HT";
      constant Boolean equalPressures = true "True if pressure in liquid and vapour phase is equal";
      importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho_liq_nom "Nominal density";
      importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho_vap_nom "Nominal density";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_liq_start "Start value of sytsem specific enthalpy";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_vap_start "Start value of sytsem specific enthalpy";
      importedFMUTypes.ClaRa_Basics_Units_Pressure p_start "Start value of sytsem pressure";
      constant Real level_rel_start = 0.5 "Start value for relative filling level";
      constant Boolean showExpertSummary = true "True, if expert summary should be applied";
      constant Integer heatSurfaceAlloc = 1 "Heat transfer area to be considered";
      Real drho_liqdt(unit = "kg/(m3.s)") "Time derivative of liquid density";
      Real drho_vapdt(unit = "kg/(m3.s)") "Time derivative of vapour density";
      parameter importedFMUTypes.ClaRa_Basics_Units_Volume _volume_liq_start = 117.80972450961724
      annotation(Dialog(tab = "Initial", group = "Approximate"));
      importedFMUTypes.ClaRa_Basics_Units_Volume volume_liq(start = _volume_liq_start, fixed=false) "Liquid volume";
      Real _volume_liq_der(unit = "m3/s") "der(Liquid volume)";
      importedFMUTypes.ClaRa_Basics_Units_Volume volume_vap "Vapour volume";
      importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_cond "Condensing mass flow";
      importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_evap "Evaporating mass flow";
      importedFMUTypes.ClaRa_Basics_Units_HeatFlowRate Q_flow_phases "Heat flow between phases";
      importedFMUTypes.ClaRa_Basics_Units_HeatFlowRate 'Q_flow[1]';
      importedFMUTypes.ClaRa_Basics_Units_HeatFlowRate 'Q_flow[2]';
      importedFMUTypes.ClaRa_Basics_Units_Mass mass_liq "Liquid mass";
      importedFMUTypes.ClaRa_Basics_Units_Mass mass_vap "Vapour mass";
      importedFMUTypes.ClaRa_Basics_Units_Pressure p_liq "Liquid pressure";
      Real _p_liq_der(unit = "Pa/s") "der(Liquid pressure)";
      importedFMUTypes.ClaRa_Basics_Units_Pressure p_vap "Vapour pressure";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyFlowRate 'H_flow_inliq[1]' "Enthalpy flow rate passing from inlet to liquid zone and vice versa";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyFlowRate 'H_flow_inliq[2]' "Enthalpy flow rate passing from inlet to liquid zone and vice versa";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyFlowRate 'H_flow_inliq[3]' "Enthalpy flow rate passing from inlet to liquid zone and vice versa";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyFlowRate 'H_flow_invap[1]' "Enthalpy flow rate passing from inlet to vapour zone and vice versa";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyFlowRate 'H_flow_invap[2]' "Enthalpy flow rate passing from inlet to vapour zone and vice versa";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyFlowRate 'H_flow_invap[3]' "Enthalpy flow rate passing from inlet to vapour zone and vice versa";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyFlowRate 'H_flow_outliq[1]' "Enthalpy flow rate passing from inlet to liquid zone and vice versa";
      constant importedFMUTypes.ClaRa_Basics_Units_EnthalpyFlowRate 'H_flow_outliq[2]' = 0.0 "Enthalpy flow rate passing from inlet to liquid zone and vice versa";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyFlowRate 'H_flow_outvap[1]' "Enthalpy flow rate passing from outlet to vapour zone and vice versa";
      constant importedFMUTypes.ClaRa_Basics_Units_EnthalpyFlowRate 'H_flow_outvap[2]' = 0.0 "Enthalpy flow rate passing from outlet to vapour zone and vice versa";
    protected
      record geo_rec
        constant importedFMUTypes.ClaRa_Basics_Units_Volume volume(min = 1E-15) = 235.61944901923448 "Volume of the component";
        constant Integer N_heat = 1 "No. of heat transfer areas";
        constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat[1]'(min = 1E-15) = 188.49555921538757 "Heat transfer area: /1/ dedicated to lateral surface";
        constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat_CF[1]'(min = 1E-15) = 188.49555921538757 "Corrected heat transfer area: /1/ dedicated to lateral surface";
        constant Real 'CF_geo[1]'(min = 1E-15) = 1 "Correction factor for heat transfer area: /1/ dedicated to lateral surface";
        constant importedFMUTypes.ClaRa_Basics_Units_Area A_cross(min = 1E-15) = 60.0 "Cross section for mass flow";
        constant importedFMUTypes.ClaRa_Basics_Units_Area A_front(min = 1E-15) = 60.0 "Frontal area";
        constant importedFMUTypes.ClaRa_Basics_Units_Area A_hor = 60.0 "Nominal horizonal area";
        constant Integer N_inlet = 3 "Number of inlet ports";
        constant Integer N_outlet = 2 "Number of outlet ports";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'z_in[1]' = 4.5 "Height of inlet ports";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'z_in[2]' = 4.5 "Height of inlet ports";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'z_in[3]' = 1.0 "Height of inlet ports";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'z_out[1]' = 0.0 "Height of outlet ports";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'z_out[2]' = 4.5 "Height of outlet ports";
        constant importedFMUTypes.ClaRa_Basics_Units_Length height_fill = 5.0 "Fillable height of component";
        constant Real 'shape[1,1]' = 0.0005 "Shape factor, i.e. A_horitontal=A_hor*interp(shape, relLevel)";
        constant Real 'shape[1,2]' = 0.02981 "Shape factor, i.e. A_horitontal=A_hor*interp(shape, relLevel)";
        constant Real 'shape[2,1]' = 0.0245 "Shape factor, i.e. A_horitontal=A_hor*interp(shape, relLevel)";
        constant Real 'shape[2,2]' = 0.20716 "Shape factor, i.e. A_horitontal=A_hor*interp(shape, relLevel)";
        constant Real 'shape[3,1]' = 0.1245 "Shape factor, i.e. A_horitontal=A_hor*interp(shape, relLevel)";
        constant Real 'shape[3,2]' = 0.45248 "Shape factor, i.e. A_horitontal=A_hor*interp(shape, relLevel)";
        constant Real 'shape[4,1]' = 0.2245 "Shape factor, i.e. A_horitontal=A_hor*interp(shape, relLevel)";
        constant Real 'shape[4,2]' = 0.58733 "Shape factor, i.e. A_horitontal=A_hor*interp(shape, relLevel)";
        constant Real 'shape[5,1]' = 0.3245 "Shape factor, i.e. A_horitontal=A_hor*interp(shape, relLevel)";
        constant Real 'shape[5,2]' = 0.68065 "Shape factor, i.e. A_horitontal=A_hor*interp(shape, relLevel)";
        constant Real 'shape[6,1]' = 0.4245 "Shape factor, i.e. A_horitontal=A_hor*interp(shape, relLevel)";
        constant Real 'shape[6,2]' = 0.74791 "Shape factor, i.e. A_horitontal=A_hor*interp(shape, relLevel)";
        constant Real 'shape[7,1]' = 0.5245 "Shape factor, i.e. A_horitontal=A_hor*interp(shape, relLevel)";
        constant Real 'shape[7,2]' = 0.7954 "Shape factor, i.e. A_horitontal=A_hor*interp(shape, relLevel)";
        constant Real 'shape[8,1]' = 0.6245 "Shape factor, i.e. A_horitontal=A_hor*interp(shape, relLevel)";
        constant Real 'shape[8,2]' = 0.8261 "Shape factor, i.e. A_horitontal=A_hor*interp(shape, relLevel)";
        constant Real 'shape[9,1]' = 0.7245 "Shape factor, i.e. A_horitontal=A_hor*interp(shape, relLevel)";
        constant Real 'shape[9,2]' = 0.84114 "Shape factor, i.e. A_horitontal=A_hor*interp(shape, relLevel)";
        constant Real 'shape[10,1]' = 0.8245 "Shape factor, i.e. A_horitontal=A_hor*interp(shape, relLevel)";
        constant Real 'shape[10,2]' = 0.84015 "Shape factor, i.e. A_horitontal=A_hor*interp(shape, relLevel)";
        constant Real 'shape[11,1]' = 0.9245 "Shape factor, i.e. A_horitontal=A_hor*interp(shape, relLevel)";
        constant Real 'shape[11,2]' = 0.82031 "Shape factor, i.e. A_horitontal=A_hor*interp(shape, relLevel)";
        constant Real 'shape[12,1]' = 1.0 "Shape factor, i.e. A_horitontal=A_hor*interp(shape, relLevel)";
        constant Real 'shape[12,2]' = 0.7854 "Shape factor, i.e. A_horitontal=A_hor*interp(shape, relLevel)";
      end geo_rec;
    public
      geo_rec geo;
    protected
      record 'inlet[1]_rec'
        Modelica.Units.SI.MassFlowRate m_flow "Mass flow rate from the connection point into the component";
        Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
        Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
      end 'inlet[1]_rec';
    public
      'inlet[1]_rec' 'inlet[1]';
    protected
      record 'inlet[2]_rec'
        Modelica.Units.SI.MassFlowRate m_flow "Mass flow rate from the connection point into the component";
        Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
        Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
      end 'inlet[2]_rec';
    public
      'inlet[2]_rec' 'inlet[2]';
    protected
      record 'inlet[3]_rec'
        Modelica.Units.SI.MassFlowRate m_flow "Mass flow rate from the connection point into the component";
        Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
        Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
      end 'inlet[3]_rec';
    public
      'inlet[3]_rec' 'inlet[3]';
    protected
      record 'outlet[1]_rec'
        Modelica.Units.SI.MassFlowRate m_flow "Mass flow rate from the connection point into the component";
        Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
        Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
      end 'outlet[1]_rec';
    public
      'outlet[1]_rec' 'outlet[1]';
    protected
      record 'outlet[2]_rec'
        constant Modelica.Units.SI.MassFlowRate m_flow = 0.0 "Mass flow rate from the connection point into the component";
        Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
        Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
      end 'outlet[2]_rec';
    public
      'outlet[2]_rec' 'outlet[2]';
    protected
      record 'heat[1]_rec'
        Modelica.Units.SI.Temperature T "Port temperature";
        Modelica.Units.SI.HeatFlowRate Q_flow(nominal = 100000.0) "Heat flow rate (positive if flowing from outside into the component)";
      end 'heat[1]_rec';
    public
      'heat[1]_rec' 'heat[1]';
    protected
      record 'heat[2]_rec'
        Modelica.Units.SI.Temperature T "Port temperature";
        Modelica.Units.SI.HeatFlowRate Q_flow(nominal = 100000.0) "Heat flow rate (positive if flowing from outside into the component)";
      end 'heat[2]_rec';
    public
      'heat[2]_rec' 'heat[2]';
    protected
      record 'fluidIn[1]_rec'
        constant Boolean stateSelectPreferForInputs = false "=true, StateSelect.prefer is set for input variables";
        constant Boolean computeTransportProperties = false "=true, if transport properties are calculated";
        constant Boolean interpolateTransportProperties = true "Interpolate transport properties in vapor dome";
        constant Boolean computeSurfaceTension = true;
        constant Boolean deactivateDensityDerivatives = false "Deactivate calculation of partial derivatives of density";
        constant Boolean computeVLEAdditionalProperties = false "Compute detailed vapor liquid equilibrium properties";
        constant Boolean computeVLETransportProperties = false "Compute detailed vapor liquid equilibrium transport properties";
        constant Boolean deactivateTwoPhaseRegion = false "Deactivate calculation of two phase region";
        Modelica.Units.SI.Density d(nominal = 1000.0) "Density";
        Modelica.Units.SI.AbsolutePressure p "Pressure";
        Modelica.Units.SI.SpecificEnthalpy h "Specific enthalpy";
        Modelica.Units.SI.SpecificEntropy s(nominal = 1000.0, min = 0.0) "Specific entropy";
        Modelica.Units.SI.Temperature T "Temperature";
        Modelica.Units.SI.MolarMass M "Average molar mass";
        Modelica.Units.SI.MassFraction q(nominal = 1.0) "Steam mass fraction (quality)";
        Modelica.Units.SI.SpecificHeatCapacity cp "Specific isobaric heat capacity cp";
        Modelica.Units.SI.SpecificHeatCapacity cv "Specific isochoric heat capacity cv";
        Modelica.Units.SI.LinearExpansionCoefficient beta "Isobaric thermal expansion coefficient";
        Modelica.Units.SI.Compressibility kappa "Isothermal compressibility";
        Modelica.Units.SI.Velocity w "Speed of sound";
        Modelica.Units.SI.DerDensityByEnthalpy drhodh_pxi "1st derivative of density wrt specific enthalpy at constant pressure and mass fraction";
        Modelica.Units.SI.DerDensityByPressure drhodp_hxi "1st derivative of density wrt pressure at specific enthalpy and mass fraction";
        Real gamma "Heat capacity ratio aka isentropic expansion factor";
        Modelica.Units.SI.MolarMass 'M_i[1]' "Molar mass of component i";
      protected
        record vleFluidPointer_rec
          Integer id;
        end vleFluidPointer_rec;
      public
        vleFluidPointer_rec vleFluidPointer;
      protected
        record crit_rec
          Modelica.Units.SI.Density d "Critical density";
          Modelica.Units.SI.SpecificEnthalpy h "Critical specific enthalpy";
          Modelica.Units.SI.AbsolutePressure p "Critical pressure";
          Modelica.Units.SI.SpecificEntropy s "Critical specific entropy";
          Modelica.Units.SI.Temperature T "Critical temperature";
        end crit_rec;
      public
        crit_rec crit;
      protected
        record transp_rec
          constant Modelica.Units.SI.PrandtlNumber Pr = -1.0 "Prandtl number";
          constant Modelica.Units.SI.ThermalConductivity lambda = -1.0 "Thermal conductivity";
          constant Modelica.Units.SI.DynamicViscosity eta(min = -1.0) = -1.0 "Dynamic viscosity";
          constant Modelica.Units.SI.SurfaceTension sigma = -1.0 "Surface tension";
        end transp_rec;
      public
        transp_rec transp;
      protected
        record VLE_rec
          Modelica.Units.SI.Density d_l "Density of liquid phase";
          Modelica.Units.SI.Density d_v "Density of vapour phase";
          Modelica.Units.SI.SpecificEnthalpy h_l "Specific enthalpy of liquid phase";
          Modelica.Units.SI.SpecificEnthalpy h_v "Specific enthalpy of vapour phase";
          Modelica.Units.SI.AbsolutePressure p_l "Pressure of liquid phase";
          Modelica.Units.SI.AbsolutePressure p_v "Pressure of vapour phase";
          Modelica.Units.SI.SpecificEntropy s_l "Specific entropy of liquid phase";
          Modelica.Units.SI.SpecificEntropy s_v "Specific entropy of vapour phase";
          Modelica.Units.SI.Temperature T_l "Temperature of liquid phase";
          Modelica.Units.SI.Temperature T_v "Temperature of vapour phase";
          constant Integer nc = 1;
        end VLE_rec;
      public
        VLE_rec VLE;
      protected
        record VLEAdditional_rec
          constant Modelica.Units.SI.SpecificHeatCapacity cp_l = -1 "Specific heat capacity cp of liquid phase";
          constant Modelica.Units.SI.SpecificHeatCapacity cp_v = -1 "Specific heat capacity cp of vapour phase";
          constant Modelica.Units.SI.LinearExpansionCoefficient beta_l = -1 "Isobaric expansion coefficient of liquid phase";
          constant Modelica.Units.SI.LinearExpansionCoefficient beta_v = -1 "Isobaric expansion coefficient of vapour phase";
          constant Modelica.Units.SI.Compressibility kappa_l = -1 "Isothermal compressibility of liquid phase";
          constant Modelica.Units.SI.Compressibility kappa_v = -1 "Isothermal compressibility of vapour phase";
        end VLEAdditional_rec;
      public
        VLEAdditional_rec VLEAdditional;
      protected
        record VLETransp_rec
          constant Modelica.Units.SI.PrandtlNumber Pr_l = -1 "Prandtl number of liquid phase";
          constant Modelica.Units.SI.PrandtlNumber Pr_v = -1 "Prandtl number of vapour phase";
          constant Modelica.Units.SI.ThermalConductivity lambda_l = -1 "Thermal conductivity of liquid phase";
          constant Modelica.Units.SI.ThermalConductivity lambda_v = -1 "Thermal conductivity of vapour phase";
          constant Modelica.Units.SI.DynamicViscosity eta_l(min = -1.0) = -1 "Dynamic viscosity of liquid phase";
          constant Modelica.Units.SI.DynamicViscosity eta_v(min = -1.0) = -1 "Dynamic viscosity of vapour phase";
        end VLETransp_rec;
      public
        VLETransp_rec VLETransp;
      end 'fluidIn[1]_rec';
    public
      'fluidIn[1]_rec' 'fluidIn[1]';
    protected
      record 'fluidIn[2]_rec'
        constant Boolean stateSelectPreferForInputs = false "=true, StateSelect.prefer is set for input variables";
        constant Boolean computeTransportProperties = false "=true, if transport properties are calculated";
        constant Boolean interpolateTransportProperties = true "Interpolate transport properties in vapor dome";
        constant Boolean computeSurfaceTension = true;
        constant Boolean deactivateDensityDerivatives = false "Deactivate calculation of partial derivatives of density";
        constant Boolean computeVLEAdditionalProperties = false "Compute detailed vapor liquid equilibrium properties";
        constant Boolean computeVLETransportProperties = false "Compute detailed vapor liquid equilibrium transport properties";
        constant Boolean deactivateTwoPhaseRegion = false "Deactivate calculation of two phase region";
        Modelica.Units.SI.Density d(nominal = 1000.0) "Density";
        Modelica.Units.SI.AbsolutePressure p "Pressure";
        Modelica.Units.SI.SpecificEnthalpy h "Specific enthalpy";
        Modelica.Units.SI.SpecificEntropy s(nominal = 1000.0, min = 0.0) "Specific entropy";
        Modelica.Units.SI.Temperature T "Temperature";
        Modelica.Units.SI.MolarMass M "Average molar mass";
        Modelica.Units.SI.MassFraction q(nominal = 1.0) "Steam mass fraction (quality)";
        Modelica.Units.SI.SpecificHeatCapacity cp "Specific isobaric heat capacity cp";
        Modelica.Units.SI.SpecificHeatCapacity cv "Specific isochoric heat capacity cv";
        Modelica.Units.SI.LinearExpansionCoefficient beta "Isobaric thermal expansion coefficient";
        Modelica.Units.SI.Compressibility kappa "Isothermal compressibility";
        Modelica.Units.SI.Velocity w "Speed of sound";
        Modelica.Units.SI.DerDensityByEnthalpy drhodh_pxi "1st derivative of density wrt specific enthalpy at constant pressure and mass fraction";
        Modelica.Units.SI.DerDensityByPressure drhodp_hxi "1st derivative of density wrt pressure at specific enthalpy and mass fraction";
        Real gamma "Heat capacity ratio aka isentropic expansion factor";
        Modelica.Units.SI.MolarMass 'M_i[1]' "Molar mass of component i";
      protected
        record vleFluidPointer_rec
          Integer id;
        end vleFluidPointer_rec;
      public
        vleFluidPointer_rec vleFluidPointer;
      protected
        record crit_rec
          Modelica.Units.SI.Density d "Critical density";
          Modelica.Units.SI.SpecificEnthalpy h "Critical specific enthalpy";
          Modelica.Units.SI.AbsolutePressure p "Critical pressure";
          Modelica.Units.SI.SpecificEntropy s "Critical specific entropy";
          Modelica.Units.SI.Temperature T "Critical temperature";
        end crit_rec;
      public
        crit_rec crit;
      protected
        record transp_rec
          constant Modelica.Units.SI.PrandtlNumber Pr = -1.0 "Prandtl number";
          constant Modelica.Units.SI.ThermalConductivity lambda = -1.0 "Thermal conductivity";
          constant Modelica.Units.SI.DynamicViscosity eta(min = -1.0) = -1.0 "Dynamic viscosity";
          constant Modelica.Units.SI.SurfaceTension sigma = -1.0 "Surface tension";
        end transp_rec;
      public
        transp_rec transp;
      protected
        record VLE_rec
          Modelica.Units.SI.Density d_l "Density of liquid phase";
          Modelica.Units.SI.Density d_v "Density of vapour phase";
          Modelica.Units.SI.SpecificEnthalpy h_l "Specific enthalpy of liquid phase";
          Modelica.Units.SI.SpecificEnthalpy h_v "Specific enthalpy of vapour phase";
          Modelica.Units.SI.AbsolutePressure p_l "Pressure of liquid phase";
          Modelica.Units.SI.AbsolutePressure p_v "Pressure of vapour phase";
          Modelica.Units.SI.SpecificEntropy s_l "Specific entropy of liquid phase";
          Modelica.Units.SI.SpecificEntropy s_v "Specific entropy of vapour phase";
          Modelica.Units.SI.Temperature T_l "Temperature of liquid phase";
          Modelica.Units.SI.Temperature T_v "Temperature of vapour phase";
          constant Integer nc = 1;
        end VLE_rec;
      public
        VLE_rec VLE;
      protected
        record VLEAdditional_rec
          constant Modelica.Units.SI.SpecificHeatCapacity cp_l = -1 "Specific heat capacity cp of liquid phase";
          constant Modelica.Units.SI.SpecificHeatCapacity cp_v = -1 "Specific heat capacity cp of vapour phase";
          constant Modelica.Units.SI.LinearExpansionCoefficient beta_l = -1 "Isobaric expansion coefficient of liquid phase";
          constant Modelica.Units.SI.LinearExpansionCoefficient beta_v = -1 "Isobaric expansion coefficient of vapour phase";
          constant Modelica.Units.SI.Compressibility kappa_l = -1 "Isothermal compressibility of liquid phase";
          constant Modelica.Units.SI.Compressibility kappa_v = -1 "Isothermal compressibility of vapour phase";
        end VLEAdditional_rec;
      public
        VLEAdditional_rec VLEAdditional;
      protected
        record VLETransp_rec
          constant Modelica.Units.SI.PrandtlNumber Pr_l = -1 "Prandtl number of liquid phase";
          constant Modelica.Units.SI.PrandtlNumber Pr_v = -1 "Prandtl number of vapour phase";
          constant Modelica.Units.SI.ThermalConductivity lambda_l = -1 "Thermal conductivity of liquid phase";
          constant Modelica.Units.SI.ThermalConductivity lambda_v = -1 "Thermal conductivity of vapour phase";
          constant Modelica.Units.SI.DynamicViscosity eta_l(min = -1.0) = -1 "Dynamic viscosity of liquid phase";
          constant Modelica.Units.SI.DynamicViscosity eta_v(min = -1.0) = -1 "Dynamic viscosity of vapour phase";
        end VLETransp_rec;
      public
        VLETransp_rec VLETransp;
      end 'fluidIn[2]_rec';
    public
      'fluidIn[2]_rec' 'fluidIn[2]';
    protected
      record 'fluidIn[3]_rec'
        constant Boolean stateSelectPreferForInputs = false "=true, StateSelect.prefer is set for input variables";
        constant Boolean computeTransportProperties = false "=true, if transport properties are calculated";
        constant Boolean interpolateTransportProperties = true "Interpolate transport properties in vapor dome";
        constant Boolean computeSurfaceTension = true;
        constant Boolean deactivateDensityDerivatives = false "Deactivate calculation of partial derivatives of density";
        constant Boolean computeVLEAdditionalProperties = false "Compute detailed vapor liquid equilibrium properties";
        constant Boolean computeVLETransportProperties = false "Compute detailed vapor liquid equilibrium transport properties";
        constant Boolean deactivateTwoPhaseRegion = false "Deactivate calculation of two phase region";
        Modelica.Units.SI.Density d(nominal = 1000.0) "Density";
        Modelica.Units.SI.AbsolutePressure p "Pressure";
        Modelica.Units.SI.SpecificEnthalpy h "Specific enthalpy";
        Modelica.Units.SI.SpecificEntropy s(nominal = 1000.0, min = 0.0) "Specific entropy";
        Modelica.Units.SI.Temperature T "Temperature";
        Modelica.Units.SI.MolarMass M "Average molar mass";
        Modelica.Units.SI.MassFraction q(nominal = 1.0) "Steam mass fraction (quality)";
        Modelica.Units.SI.SpecificHeatCapacity cp "Specific isobaric heat capacity cp";
        Modelica.Units.SI.SpecificHeatCapacity cv "Specific isochoric heat capacity cv";
        Modelica.Units.SI.LinearExpansionCoefficient beta "Isobaric thermal expansion coefficient";
        Modelica.Units.SI.Compressibility kappa "Isothermal compressibility";
        Modelica.Units.SI.Velocity w "Speed of sound";
        Modelica.Units.SI.DerDensityByEnthalpy drhodh_pxi "1st derivative of density wrt specific enthalpy at constant pressure and mass fraction";
        Modelica.Units.SI.DerDensityByPressure drhodp_hxi "1st derivative of density wrt pressure at specific enthalpy and mass fraction";
        Real gamma "Heat capacity ratio aka isentropic expansion factor";
        Modelica.Units.SI.MolarMass 'M_i[1]' "Molar mass of component i";
      protected
        record vleFluidPointer_rec
          Integer id;
        end vleFluidPointer_rec;
      public
        vleFluidPointer_rec vleFluidPointer;
      protected
        record crit_rec
          Modelica.Units.SI.Density d "Critical density";
          Modelica.Units.SI.SpecificEnthalpy h "Critical specific enthalpy";
          Modelica.Units.SI.AbsolutePressure p "Critical pressure";
          Modelica.Units.SI.SpecificEntropy s "Critical specific entropy";
          Modelica.Units.SI.Temperature T "Critical temperature";
        end crit_rec;
      public
        crit_rec crit;
      protected
        record transp_rec
          constant Modelica.Units.SI.PrandtlNumber Pr = -1.0 "Prandtl number";
          constant Modelica.Units.SI.ThermalConductivity lambda = -1.0 "Thermal conductivity";
          constant Modelica.Units.SI.DynamicViscosity eta(min = -1.0) = -1.0 "Dynamic viscosity";
          constant Modelica.Units.SI.SurfaceTension sigma = -1.0 "Surface tension";
        end transp_rec;
      public
        transp_rec transp;
      protected
        record VLE_rec
          Modelica.Units.SI.Density d_l "Density of liquid phase";
          Modelica.Units.SI.Density d_v "Density of vapour phase";
          Modelica.Units.SI.SpecificEnthalpy h_l "Specific enthalpy of liquid phase";
          Modelica.Units.SI.SpecificEnthalpy h_v "Specific enthalpy of vapour phase";
          Modelica.Units.SI.AbsolutePressure p_l "Pressure of liquid phase";
          Modelica.Units.SI.AbsolutePressure p_v "Pressure of vapour phase";
          Modelica.Units.SI.SpecificEntropy s_l "Specific entropy of liquid phase";
          Modelica.Units.SI.SpecificEntropy s_v "Specific entropy of vapour phase";
          Modelica.Units.SI.Temperature T_l "Temperature of liquid phase";
          Modelica.Units.SI.Temperature T_v "Temperature of vapour phase";
          constant Integer nc = 1;
        end VLE_rec;
      public
        VLE_rec VLE;
      protected
        record VLEAdditional_rec
          constant Modelica.Units.SI.SpecificHeatCapacity cp_l = -1 "Specific heat capacity cp of liquid phase";
          constant Modelica.Units.SI.SpecificHeatCapacity cp_v = -1 "Specific heat capacity cp of vapour phase";
          constant Modelica.Units.SI.LinearExpansionCoefficient beta_l = -1 "Isobaric expansion coefficient of liquid phase";
          constant Modelica.Units.SI.LinearExpansionCoefficient beta_v = -1 "Isobaric expansion coefficient of vapour phase";
          constant Modelica.Units.SI.Compressibility kappa_l = -1 "Isothermal compressibility of liquid phase";
          constant Modelica.Units.SI.Compressibility kappa_v = -1 "Isothermal compressibility of vapour phase";
        end VLEAdditional_rec;
      public
        VLEAdditional_rec VLEAdditional;
      protected
        record VLETransp_rec
          constant Modelica.Units.SI.PrandtlNumber Pr_l = -1 "Prandtl number of liquid phase";
          constant Modelica.Units.SI.PrandtlNumber Pr_v = -1 "Prandtl number of vapour phase";
          constant Modelica.Units.SI.ThermalConductivity lambda_l = -1 "Thermal conductivity of liquid phase";
          constant Modelica.Units.SI.ThermalConductivity lambda_v = -1 "Thermal conductivity of vapour phase";
          constant Modelica.Units.SI.DynamicViscosity eta_l(min = -1.0) = -1 "Dynamic viscosity of liquid phase";
          constant Modelica.Units.SI.DynamicViscosity eta_v(min = -1.0) = -1 "Dynamic viscosity of vapour phase";
        end VLETransp_rec;
      public
        VLETransp_rec VLETransp;
      end 'fluidIn[3]_rec';
    public
      'fluidIn[3]_rec' 'fluidIn[3]';
    protected
      record 'fluidOut[1]_rec'
        constant Boolean stateSelectPreferForInputs = false "=true, StateSelect.prefer is set for input variables";
        constant Boolean computeTransportProperties = false "=true, if transport properties are calculated";
        constant Boolean interpolateTransportProperties = true "Interpolate transport properties in vapor dome";
        constant Boolean computeSurfaceTension = true;
        constant Boolean deactivateDensityDerivatives = false "Deactivate calculation of partial derivatives of density";
        constant Boolean computeVLEAdditionalProperties = false "Compute detailed vapor liquid equilibrium properties";
        constant Boolean computeVLETransportProperties = false "Compute detailed vapor liquid equilibrium transport properties";
        constant Boolean deactivateTwoPhaseRegion = false "Deactivate calculation of two phase region";
        Modelica.Units.SI.Density d(nominal = 1000.0) "Density";
        Modelica.Units.SI.AbsolutePressure p "Pressure";
        Modelica.Units.SI.SpecificEnthalpy h "Specific enthalpy";
        Modelica.Units.SI.SpecificEntropy s(nominal = 1000.0, min = 0.0) "Specific entropy";
        Modelica.Units.SI.Temperature T "Temperature";
        Modelica.Units.SI.MolarMass M "Average molar mass";
        Modelica.Units.SI.MassFraction q(nominal = 1.0) "Steam mass fraction (quality)";
        Modelica.Units.SI.SpecificHeatCapacity cp "Specific isobaric heat capacity cp";
        Modelica.Units.SI.SpecificHeatCapacity cv "Specific isochoric heat capacity cv";
        Modelica.Units.SI.LinearExpansionCoefficient beta "Isobaric thermal expansion coefficient";
        Modelica.Units.SI.Compressibility kappa "Isothermal compressibility";
        Modelica.Units.SI.Velocity w "Speed of sound";
        Modelica.Units.SI.DerDensityByEnthalpy drhodh_pxi "1st derivative of density wrt specific enthalpy at constant pressure and mass fraction";
        Modelica.Units.SI.DerDensityByPressure drhodp_hxi "1st derivative of density wrt pressure at specific enthalpy and mass fraction";
        Real gamma "Heat capacity ratio aka isentropic expansion factor";
        Modelica.Units.SI.MolarMass 'M_i[1]' "Molar mass of component i";
      protected
        record vleFluidPointer_rec
          Integer id;
        end vleFluidPointer_rec;
      public
        vleFluidPointer_rec vleFluidPointer;
      protected
        record crit_rec
          Modelica.Units.SI.Density d "Critical density";
          Modelica.Units.SI.SpecificEnthalpy h "Critical specific enthalpy";
          Modelica.Units.SI.AbsolutePressure p "Critical pressure";
          Modelica.Units.SI.SpecificEntropy s "Critical specific entropy";
          Modelica.Units.SI.Temperature T "Critical temperature";
        end crit_rec;
      public
        crit_rec crit;
      protected
        record transp_rec
          constant Modelica.Units.SI.PrandtlNumber Pr = -1.0 "Prandtl number";
          constant Modelica.Units.SI.ThermalConductivity lambda = -1.0 "Thermal conductivity";
          constant Modelica.Units.SI.DynamicViscosity eta(min = -1.0) = -1.0 "Dynamic viscosity";
          constant Modelica.Units.SI.SurfaceTension sigma = -1.0 "Surface tension";
        end transp_rec;
      public
        transp_rec transp;
      protected
        record VLE_rec
          Modelica.Units.SI.Density d_l "Density of liquid phase";
          Modelica.Units.SI.Density d_v "Density of vapour phase";
          Modelica.Units.SI.SpecificEnthalpy h_l "Specific enthalpy of liquid phase";
          Modelica.Units.SI.SpecificEnthalpy h_v "Specific enthalpy of vapour phase";
          Modelica.Units.SI.AbsolutePressure p_l "Pressure of liquid phase";
          Modelica.Units.SI.AbsolutePressure p_v "Pressure of vapour phase";
          Modelica.Units.SI.SpecificEntropy s_l "Specific entropy of liquid phase";
          Modelica.Units.SI.SpecificEntropy s_v "Specific entropy of vapour phase";
          Modelica.Units.SI.Temperature T_l "Temperature of liquid phase";
          Modelica.Units.SI.Temperature T_v "Temperature of vapour phase";
          constant Integer nc = 1;
        end VLE_rec;
      public
        VLE_rec VLE;
      protected
        record VLEAdditional_rec
          constant Modelica.Units.SI.SpecificHeatCapacity cp_l = -1 "Specific heat capacity cp of liquid phase";
          constant Modelica.Units.SI.SpecificHeatCapacity cp_v = -1 "Specific heat capacity cp of vapour phase";
          constant Modelica.Units.SI.LinearExpansionCoefficient beta_l = -1 "Isobaric expansion coefficient of liquid phase";
          constant Modelica.Units.SI.LinearExpansionCoefficient beta_v = -1 "Isobaric expansion coefficient of vapour phase";
          constant Modelica.Units.SI.Compressibility kappa_l = -1 "Isothermal compressibility of liquid phase";
          constant Modelica.Units.SI.Compressibility kappa_v = -1 "Isothermal compressibility of vapour phase";
        end VLEAdditional_rec;
      public
        VLEAdditional_rec VLEAdditional;
      protected
        record VLETransp_rec
          constant Modelica.Units.SI.PrandtlNumber Pr_l = -1 "Prandtl number of liquid phase";
          constant Modelica.Units.SI.PrandtlNumber Pr_v = -1 "Prandtl number of vapour phase";
          constant Modelica.Units.SI.ThermalConductivity lambda_l = -1 "Thermal conductivity of liquid phase";
          constant Modelica.Units.SI.ThermalConductivity lambda_v = -1 "Thermal conductivity of vapour phase";
          constant Modelica.Units.SI.DynamicViscosity eta_l(min = -1.0) = -1 "Dynamic viscosity of liquid phase";
          constant Modelica.Units.SI.DynamicViscosity eta_v(min = -1.0) = -1 "Dynamic viscosity of vapour phase";
        end VLETransp_rec;
      public
        VLETransp_rec VLETransp;
      end 'fluidOut[1]_rec';
    public
      'fluidOut[1]_rec' 'fluidOut[1]';
    protected
      record 'fluidOut[2]_rec'
        constant Boolean stateSelectPreferForInputs = false "=true, StateSelect.prefer is set for input variables";
        constant Boolean computeTransportProperties = false "=true, if transport properties are calculated";
        constant Boolean interpolateTransportProperties = true "Interpolate transport properties in vapor dome";
        constant Boolean computeSurfaceTension = true;
        constant Boolean deactivateDensityDerivatives = false "Deactivate calculation of partial derivatives of density";
        constant Boolean computeVLEAdditionalProperties = false "Compute detailed vapor liquid equilibrium properties";
        constant Boolean computeVLETransportProperties = false "Compute detailed vapor liquid equilibrium transport properties";
        constant Boolean deactivateTwoPhaseRegion = false "Deactivate calculation of two phase region";
        Modelica.Units.SI.Density d(nominal = 1000.0) "Density";
        Modelica.Units.SI.AbsolutePressure p "Pressure";
        Modelica.Units.SI.SpecificEnthalpy h "Specific enthalpy";
        Modelica.Units.SI.SpecificEntropy s(nominal = 1000.0, min = 0.0) "Specific entropy";
        Modelica.Units.SI.Temperature T "Temperature";
        Modelica.Units.SI.MolarMass M "Average molar mass";
        Modelica.Units.SI.MassFraction q(nominal = 1.0) "Steam mass fraction (quality)";
        Modelica.Units.SI.SpecificHeatCapacity cp "Specific isobaric heat capacity cp";
        Modelica.Units.SI.SpecificHeatCapacity cv "Specific isochoric heat capacity cv";
        Modelica.Units.SI.LinearExpansionCoefficient beta "Isobaric thermal expansion coefficient";
        Modelica.Units.SI.Compressibility kappa "Isothermal compressibility";
        Modelica.Units.SI.Velocity w "Speed of sound";
        Modelica.Units.SI.DerDensityByEnthalpy drhodh_pxi "1st derivative of density wrt specific enthalpy at constant pressure and mass fraction";
        Modelica.Units.SI.DerDensityByPressure drhodp_hxi "1st derivative of density wrt pressure at specific enthalpy and mass fraction";
        Real gamma "Heat capacity ratio aka isentropic expansion factor";
        Modelica.Units.SI.MolarMass 'M_i[1]' "Molar mass of component i";
      protected
        record vleFluidPointer_rec
          Integer id;
        end vleFluidPointer_rec;
      public
        vleFluidPointer_rec vleFluidPointer;
      protected
        record crit_rec
          Modelica.Units.SI.Density d "Critical density";
          Modelica.Units.SI.SpecificEnthalpy h "Critical specific enthalpy";
          Modelica.Units.SI.AbsolutePressure p "Critical pressure";
          Modelica.Units.SI.SpecificEntropy s "Critical specific entropy";
          Modelica.Units.SI.Temperature T "Critical temperature";
        end crit_rec;
      public
        crit_rec crit;
      protected
        record transp_rec
          constant Modelica.Units.SI.PrandtlNumber Pr = -1.0 "Prandtl number";
          constant Modelica.Units.SI.ThermalConductivity lambda = -1.0 "Thermal conductivity";
          constant Modelica.Units.SI.DynamicViscosity eta(min = -1.0) = -1.0 "Dynamic viscosity";
          constant Modelica.Units.SI.SurfaceTension sigma = -1.0 "Surface tension";
        end transp_rec;
      public
        transp_rec transp;
      protected
        record VLE_rec
          Modelica.Units.SI.Density d_l "Density of liquid phase";
          Modelica.Units.SI.Density d_v "Density of vapour phase";
          Modelica.Units.SI.SpecificEnthalpy h_l "Specific enthalpy of liquid phase";
          Modelica.Units.SI.SpecificEnthalpy h_v "Specific enthalpy of vapour phase";
          Modelica.Units.SI.AbsolutePressure p_l "Pressure of liquid phase";
          Modelica.Units.SI.AbsolutePressure p_v "Pressure of vapour phase";
          Modelica.Units.SI.SpecificEntropy s_l "Specific entropy of liquid phase";
          Modelica.Units.SI.SpecificEntropy s_v "Specific entropy of vapour phase";
          Modelica.Units.SI.Temperature T_l "Temperature of liquid phase";
          Modelica.Units.SI.Temperature T_v "Temperature of vapour phase";
          constant Integer nc = 1;
        end VLE_rec;
      public
        VLE_rec VLE;
      protected
        record VLEAdditional_rec
          constant Modelica.Units.SI.SpecificHeatCapacity cp_l = -1 "Specific heat capacity cp of liquid phase";
          constant Modelica.Units.SI.SpecificHeatCapacity cp_v = -1 "Specific heat capacity cp of vapour phase";
          constant Modelica.Units.SI.LinearExpansionCoefficient beta_l = -1 "Isobaric expansion coefficient of liquid phase";
          constant Modelica.Units.SI.LinearExpansionCoefficient beta_v = -1 "Isobaric expansion coefficient of vapour phase";
          constant Modelica.Units.SI.Compressibility kappa_l = -1 "Isothermal compressibility of liquid phase";
          constant Modelica.Units.SI.Compressibility kappa_v = -1 "Isothermal compressibility of vapour phase";
        end VLEAdditional_rec;
      public
        VLEAdditional_rec VLEAdditional;
      protected
        record VLETransp_rec
          constant Modelica.Units.SI.PrandtlNumber Pr_l = -1 "Prandtl number of liquid phase";
          constant Modelica.Units.SI.PrandtlNumber Pr_v = -1 "Prandtl number of vapour phase";
          constant Modelica.Units.SI.ThermalConductivity lambda_l = -1 "Thermal conductivity of liquid phase";
          constant Modelica.Units.SI.ThermalConductivity lambda_v = -1 "Thermal conductivity of vapour phase";
          constant Modelica.Units.SI.DynamicViscosity eta_l(min = -1.0) = -1 "Dynamic viscosity of liquid phase";
          constant Modelica.Units.SI.DynamicViscosity eta_v(min = -1.0) = -1 "Dynamic viscosity of vapour phase";
        end VLETransp_rec;
      public
        VLETransp_rec VLETransp;
      end 'fluidOut[2]_rec';
    public
      'fluidOut[2]_rec' 'fluidOut[2]';
    protected
      record heattransfer_rec
        importedFMUTypes.ClaRa_Basics_Units_Temperature 'Delta_T_mean[1]' "Mean temperature difference between wall and fluid";
        importedFMUTypes.ClaRa_Basics_Units_Temperature 'Delta_T_mean[2]' "Mean temperature difference between wall and fluid";
        constant importedFMUTypes.ClaRa_Basics_Units_CoefficientOfHeatTransfer 'alpha_nom[1]' = 3000 "Constant heat transfer coefficient || [1]:= liq | [2]:= vap";
        constant importedFMUTypes.ClaRa_Basics_Units_CoefficientOfHeatTransfer 'alpha_nom[2]' = 3000 "Constant heat transfer coefficient || [1]:= liq | [2]:= vap";
        constant importedFMUTypes.ClaRa_Basics_Units_ThermalResistance 'HR_nom[1]' = 1.7683882565766152E-06 "Nominal convective heat resistance || [1]:= liq | [2]:= vap";
        constant importedFMUTypes.ClaRa_Basics_Units_ThermalResistance 'HR_nom[2]' = 1.7683882565766152E-06 "Nominal convective heat resistance || [1]:= liq | [2]:= vap";
        constant Integer heatSurfaceAlloc = 1 "To be considered heat transfer area";
        importedFMUTypes.ClaRa_Basics_Units_HeatFlowRate Q_flow_tot "Sum of zonal heat flows";
        constant importedFMUTypes.ClaRa_Basics_Units_CoefficientOfHeatTransfer 'alpha[1]' = 3000.0 "Heat transfer coefficient || [1]:= liq | [2]:= vap";
        constant importedFMUTypes.ClaRa_Basics_Units_CoefficientOfHeatTransfer 'alpha[2]' = 3000.0 "Heat transfer coefficient || [1]:= liq | [2]:= vap";
        constant importedFMUTypes.ClaRa_Basics_Units_ThermalResistance 'HR[1]' = 1.7683882565766152E-06 "Convective heat resistance || [1]:= liq | [2]:= vap";
        constant importedFMUTypes.ClaRa_Basics_Units_ThermalResistance 'HR[2]' = 1.7683882565766152E-06 "Convective heat resistance || [1]:= liq | [2]:= vap";
      protected
        record 'heat[1]_rec'
          Modelica.Units.SI.Temperature T "Port temperature";
          Modelica.Units.SI.HeatFlowRate Q_flow "Heat flow rate (positive if flowing from outside into the component)";
        end 'heat[1]_rec';
      public
        'heat[1]_rec' 'heat[1]';
      protected
        record 'heat[2]_rec'
          Modelica.Units.SI.Temperature T "Port temperature";
          Modelica.Units.SI.HeatFlowRate Q_flow "Heat flow rate (positive if flowing from outside into the component)";
        end 'heat[2]_rec';
      public
        'heat[2]_rec' 'heat[2]';
      end heattransfer_rec;
    public
      heattransfer_rec heattransfer;
    protected
      record phaseBorder_rec
        constant Real level_rel_start = 0.5 "Start value for relative filling level (set by applying control volume)";
        importedFMUTypes.ClaRa_Basics_Units_Pressure 'Delta_p_geo_in[1]' "Geodetic pressure difference to inlets";
        importedFMUTypes.ClaRa_Basics_Units_Pressure 'Delta_p_geo_in[2]' "Geodetic pressure difference to inlets";
        importedFMUTypes.ClaRa_Basics_Units_Pressure 'Delta_p_geo_in[3]' "Geodetic pressure difference to inlets";
        importedFMUTypes.ClaRa_Basics_Units_Pressure 'Delta_p_geo_out[1]' "Geodetic pressure difference to outlets";
        importedFMUTypes.ClaRa_Basics_Units_Pressure 'Delta_p_geo_out[2]' "Geodetic pressure difference to outlets";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction 'zoneAlloc_in[1]' "Allocation of inlet mass flows to zones |1:liq|2:vap|";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction 'zoneAlloc_in[2]' "Allocation of inlet mass flows to zones |1:liq|2:vap|";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction 'zoneAlloc_in[3]' "Allocation of inlet mass flows to zones |1:liq|2:vap|";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction 'zoneAlloc_out[1]' "Allocation of outlet mass flows to zones |1:liq|2:vap|";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction 'zoneAlloc_out[2]' "Allocation of outlet mass flows to zones |1:liq|2:vap|";
        importedFMUTypes.ClaRa_Basics_Units_Length level_abs "Absolute filling absLevel";
        Real level_rel "Relative filling absLevel";
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate 'm_flow_inliq[1]' "Mass flow passing from inlet to zone 1 and vice versa";
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate 'm_flow_inliq[2]' "Mass flow passing from inlet to zone 1 and vice versa";
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate 'm_flow_inliq[3]' "Mass flow passing from inlet to zone 1 and vice versa";
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate 'm_flow_invap[1]' "Mass flow passing from inlet to zone 2 and vice versa";
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate 'm_flow_invap[2]' "Mass flow passing from inlet to zone 2 and vice versa";
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate 'm_flow_invap[3]' "Mass flow passing from inlet to zone 2 and vice versa";
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate 'm_flow_outliq[1]' "Mass flow passing from outlet to zone 1 and vice versa";
        constant importedFMUTypes.ClaRa_Basics_Units_MassFlowRate 'm_flow_outliq[2]' = 0.0 "Mass flow passing from outlet to zone 1 and vice versa";
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate 'm_flow_outvap[1]' "Mass flow passing from outlet to zone 2 and vice versa";
        constant importedFMUTypes.ClaRa_Basics_Units_MassFlowRate 'm_flow_outvap[2]' = 0.0 "Mass flow passing from outlet to zone 2 and vice versa";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific 'H_flow_inliq[1]' "Enthalpy flow passing from inlet to zone 1 and vice versa";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific 'H_flow_inliq[2]' "Enthalpy flow passing from inlet to zone 1 and vice versa";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific 'H_flow_inliq[3]' "Enthalpy flow passing from inlet to zone 1 and vice versa";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific 'H_flow_invap[1]' "Enthalpy flow passing from inlet to zone 2 and vice versa";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific 'H_flow_invap[2]' "Enthalpy flow passing from inlet to zone 2 and vice versa";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific 'H_flow_invap[3]' "Enthalpy flow passing from inlet to zone 2 and vice versa";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific 'H_flow_outliq[1]' "Enthalpy flow passing from outlet to zone 1 and vice versa";
        constant importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific 'H_flow_outliq[2]' = 0.0 "Enthalpy flow passing from outlet to zone 1 and vice versa";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific 'H_flow_outvap[1]' "Enthalpy flow passing from outlet to zone 2 and vice versa";
        constant importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific 'H_flow_outvap[2]' = 0.0 "Enthalpy flow passing from outlet to zone 2 and vice versa";
        constant importedFMUTypes.ClaRa_Basics_Units_Length radius_flange = 0.05 "Flange radius";
        constant Real absorbInflow(min = 0.0, max = 1.0) = 0.6 "absorption of incoming mass flow to the zones 1: perfect in the allocated zone, 0: perfect according to steam quality";
        constant Modelica.Blocks.Types.Smoothness smoothness = Modelica.Blocks.Types.Smoothness.LinearSegments "Smoothness of table interpolation";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'z_max_in[1]' = 4.55 "Upper edges of inlet flanges";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'z_max_in[2]' = 4.55 "Upper edges of inlet flanges";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'z_max_in[3]' = 1.05 "Upper edges of inlet flanges";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'z_min_in[1]' = 4.45 "Lower edges of inlet flanges";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'z_min_in[2]' = 4.45 "Lower edges of inlet flanges";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'z_min_in[3]' = 0.95 "Lower edges of inlet flanges";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'z_max_out[1]' = 0.05 "Upper edges of outlet flanges";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'z_max_out[2]' = 4.55 "Upper edges of outlet flanges";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'z_min_out[1]' = 0.001 "Lower edges of outlet flanges";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'z_min_out[2]' = 4.45 "Lower edges of outlet flanges";
        importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific 'rho[1]' "Zonal density";
        importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific 'rho[2]' "Zonal density";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction 'steamQuality_in[1]' "Inlet steam quality";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction 'steamQuality_in[2]' "Inlet steam quality";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction 'steamQuality_in[3]' "Inlet steam quality";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction 'steamQuality_out[1]' "Outlet steam quality";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction 'steamQuality_out[2]' "Outlet steam quality";
        importedFMUTypes.ClaRa_Basics_Units_Area A_hor_act "Actual horizontal surface size";
      end phaseBorder_rec;
    public
      phaseBorder_rec phaseBorder;
    protected
      record pressureLoss_rec
        constant Boolean hasPressureLoss = true;
        parameter importedFMUTypes.ClaRa_Basics_Units_PressureDifference '_Delta_p[1]_start' = 1
        annotation(Dialog(tab = "Initial", group = "Approximate"));
        importedFMUTypes.ClaRa_Basics_Units_PressureDifference 'Delta_p[1]'(start = '_Delta_p[1]_start', fixed=false) "Pressure difference du to friction";
        importedFMUTypes.ClaRa_Basics_Units_PressureDifference 'Delta_p[2]' "Pressure difference du to friction";
        parameter importedFMUTypes.ClaRa_Basics_Units_PressureDifference '_Delta_p[3]_start' = 1
        annotation(Dialog(tab = "Initial", group = "Approximate"));
        importedFMUTypes.ClaRa_Basics_Units_PressureDifference 'Delta_p[3]'(start = '_Delta_p[3]_start', fixed=false) "Pressure difference du to friction";
        constant importedFMUTypes.ClaRa_Basics_Units_Pressure 'Delta_p_nom[1]' = 1000 "Nominal ressure loss";
        constant importedFMUTypes.ClaRa_Basics_Units_Pressure 'Delta_p_nom[2]' = 1000 "Nominal ressure loss";
        constant importedFMUTypes.ClaRa_Basics_Units_Pressure 'Delta_p_nom[3]' = 1000 "Nominal ressure loss";
        constant Real CF_backflow = 1 "Enhancement factor for reverse flow pressure loss";
      end pressureLoss_rec;
    public
      pressureLoss_rec pressureLoss annotation(Dialog);
    protected
      record summary_rec
        constant Integer N_inlet = 3;
        constant Integer N_outlet = 2;
      protected
        record outline_rec
          constant Boolean showExpertSummary = true;
          constant importedFMUTypes.ClaRa_Basics_Units_Volume volume_tot = 235.61944901923448 "Total volume";
          constant importedFMUTypes.ClaRa_Basics_Units_Area A_heat_tot = 188.49555921538757 "Heat transfer area";
          importedFMUTypes.ClaRa_Basics_Units_Volume 'volume[1]' "Volume of liquid and steam volume";
          importedFMUTypes.ClaRa_Basics_Units_Volume 'volume[2]' "Volume of liquid and steam volume";
          importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat[1]' "Heat transfer area";
          importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat[2]' "Heat transfer area";
          importedFMUTypes.ClaRa_Basics_Units_Length level_abs "Absolue filling level";
          Real level_rel "relative filling level";
          Real 'yps[1]' "Relative volume of liquid phase [1] and vapour phase [2]";
          Real 'yps[2]' "Relative volume of liquid phase [1] and vapour phase [2]";
          importedFMUTypes.ClaRa_Basics_Units_Mass fluidMass "Total fluid mass";
          importedFMUTypes.ClaRa_Basics_Units_Enthalpy H_tot "Systems's enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_HeatFlowRate Q_flow_tot "Total heat flow rate";
          importedFMUTypes.ClaRa_Basics_Units_HeatFlowRate 'Q_flow[1]' "Zonal heat flow rate";
          importedFMUTypes.ClaRa_Basics_Units_HeatFlowRate 'Q_flow[2]' "Zonal heat flow rate";
          importedFMUTypes.ClaRa_Basics_Units_PressureDifference Delta_p "Pressure difference p_in - p_out";
        end outline_rec;
      public
        outline_rec outline;
      protected
        record 'inlet[1]_rec'
          constant Boolean showExpertSummary = true;
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Temperature T "Temperature";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "Specific entropy";
          importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
          importedFMUTypes.ClaRa_Basics_Units_Power H_flow "Enthalpy flow rate";
          importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
        end 'inlet[1]_rec';
      public
        'inlet[1]_rec' 'inlet[1]';
      protected
        record 'inlet[2]_rec'
          constant Boolean showExpertSummary = true;
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Temperature T "Temperature";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "Specific entropy";
          importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
          importedFMUTypes.ClaRa_Basics_Units_Power H_flow "Enthalpy flow rate";
          importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
        end 'inlet[2]_rec';
      public
        'inlet[2]_rec' 'inlet[2]';
      protected
        record 'inlet[3]_rec'
          constant Boolean showExpertSummary = true;
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Temperature T "Temperature";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "Specific entropy";
          importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
          importedFMUTypes.ClaRa_Basics_Units_Power H_flow "Enthalpy flow rate";
          importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
        end 'inlet[3]_rec';
      public
        'inlet[3]_rec' 'inlet[3]';
      protected
        record 'outlet[1]_rec'
          constant Boolean showExpertSummary = true;
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Temperature T "Temperature";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "Specific entropy";
          importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
          importedFMUTypes.ClaRa_Basics_Units_Power H_flow "Enthalpy flow rate";
          importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
        end 'outlet[1]_rec';
      public
        'outlet[1]_rec' 'outlet[1]';
      protected
        record 'outlet[2]_rec'
          constant Boolean showExpertSummary = true;
          constant importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow = 0.0 "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Temperature T "Temperature";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "Specific entropy";
          importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
          constant importedFMUTypes.ClaRa_Basics_Units_Power H_flow = 0.0 "Enthalpy flow rate";
          importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
        end 'outlet[2]_rec';
      public
        'outlet[2]_rec' 'outlet[2]';
      protected
        record fluid_rec
          constant Boolean showExpertSummary = true;
          constant Integer N_cv = 2 "Number of zones or nodes";
          importedFMUTypes.ClaRa_Basics_Units_Mass 'mass[1]' "System mass";
          importedFMUTypes.ClaRa_Basics_Units_Mass 'mass[2]' "System mass";
          importedFMUTypes.ClaRa_Basics_Units_Temperature 'T[1]' "System temperature";
          importedFMUTypes.ClaRa_Basics_Units_Temperature 'T[2]' "System temperature";
          importedFMUTypes.ClaRa_Basics_Units_Temperature 'T_sat[1]' "System saturation temperature";
          importedFMUTypes.ClaRa_Basics_Units_Temperature 'T_sat[2]' "System saturation temperature";
          importedFMUTypes.ClaRa_Basics_Units_Pressure 'p[1]' "System pressure";
          importedFMUTypes.ClaRa_Basics_Units_Pressure 'p[2]' "System pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific 'h[1]' "System specific enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific 'h[2]' "System specific enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific 'h_bub[1]' "Bubble specific enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific 'h_bub[2]' "Bubble specific enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific 'h_dew[1]' "Dew specific enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific 'h_dew[2]' "Dew specific enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific 's[1]' "System specific entropy";
          importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific 's[2]' "System specific entropy";
          importedFMUTypes.ClaRa_Basics_Units_MassFraction 'steamQuality[1]';
          importedFMUTypes.ClaRa_Basics_Units_MassFraction 'steamQuality[2]';
          Modelica.Units.SI.Enthalpy 'H[1]' "System enthalpy";
          Modelica.Units.SI.Enthalpy 'H[2]' "System enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific 'rho[1]';
          importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific 'rho[2]';
        end fluid_rec;
      public
        fluid_rec fluid;
      end summary_rec;
    public
      summary_rec summary;
    end volume_rec;
  public
    volume_rec volume annotation(Dialog);
  protected
    record wall_rec
      constant Integer initOption = 1 "Type of initialisation";
      constant Real CF_lambda = 1 "Time-dependent correction factor for thermal conductivity";
      constant Integer N_rad = 3 "Number of radial elements";
      constant Real sizefunc = 1 "Stretching of the volume elements (+1: inner elements are smaller)";
      constant importedFMUTypes.ClaRa_Basics_Units_Length diameter_o = 5.05 "Outer diameter";
      constant importedFMUTypes.ClaRa_Basics_Units_Length diameter_i = 5.0 "Inner diameter";
      constant importedFMUTypes.ClaRa_Basics_Units_Length length = 12.0 "Length of cylinder";
      constant Integer N_tubes = 1 "Number of tubes in parallel";
      constant Integer N_passes = 1 "Number of passes per tube";
      constant importedFMUTypes.ClaRa_Basics_Units_Mass mass_struc = 7657.632093125121 "Mass of inner structure elements, additional to the tubes itself";
      constant importedFMUTypes.ClaRa_Basics_Units_Temperature 'T_start[1]' = 393.15 "Start values of wall temperature inner --> outer";
      constant importedFMUTypes.ClaRa_Basics_Units_Temperature 'T_start[2]' = 393.15 "Start values of wall temperature inner --> outer";
      constant importedFMUTypes.ClaRa_Basics_Units_Temperature 'T_start[3]' = 393.15 "Start values of wall temperature inner --> outer";
      constant importedFMUTypes.ClaRa_Basics_Units_Area A_heat_m = 189.4364740197274 "Mean area of heat transfer per pass";
      constant importedFMUTypes.ClaRa_Basics_Units_ThermalResistance HR_nom = 3.299259043086454E-06 "Nominal conductive heat resistance";
      constant importedFMUTypes.ClaRa_Basics_Units_Mass mass = 44598.04931036054 "Wall mass";
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'Delta_radius[1]' = 0.004166666666666652 "Thicknes of the volume elements";
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'Delta_radius[2]' = 0.008333333333333304 "Thicknes of the volume elements";
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'Delta_radius[3]' = 0.012499999999999956 "Thicknes of the volume elements";
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius[1]' = 2.5 "Radii of the heat transfer areas";
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius[2]' = 2.5041666666666664 "Radii of the heat transfer areas";
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius[3]' = 2.5124999999999997 "Radii of the heat transfer areas";
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius[4]' = 2.5249999999999995 "Radii of the heat transfer areas";
      importedFMUTypes.ClaRa_Basics_Units_Temperature 'T[1]'(nominal = 300.0) "Solid material temperature";
      importedFMUTypes.ClaRa_Basics_Units_Temperature 'T[2]'(nominal = 300.0) "Solid material temperature";
      importedFMUTypes.ClaRa_Basics_Units_Temperature 'T[3]'(nominal = 300.0) "Solid material temperature";
      importedFMUTypes.ClaRa_Basics_Units_InternalEnergy 'U[1]' "Internal energy";
      importedFMUTypes.ClaRa_Basics_Units_InternalEnergy 'U[2]' "Internal energy";
      importedFMUTypes.ClaRa_Basics_Units_InternalEnergy 'U[3]' "Internal energy";
      importedFMUTypes.ClaRa_Basics_Units_HeatFlowRate 'Q_flow[1]' "Heat flow through material";
      importedFMUTypes.ClaRa_Basics_Units_HeatFlowRate 'Q_flow[2]' "Heat flow through material";
      importedFMUTypes.ClaRa_Basics_Units_HeatFlowRate 'Q_flow[3]' "Heat flow through material";
      constant importedFMUTypes.ClaRa_Basics_Units_HeatFlowRate 'Q_flow[4]' = 0.0 "Heat flow through material";
      constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat[1]' = 188.5740881279723;
      constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat[2]' = 188.73116776970122;
      constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat[3]' = 188.96675458898721;
      constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat[4]' = 189.28091392659834;
      constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat[5]' = 189.67355889545368;
      constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat[6]' = 190.14479803528576;
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_m[1]' = 2.501041522051124;
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_m[2]' = 2.503124855504479;
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_m[3]' = 2.506249422739201;
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_m[4]' = 2.5104160903641417;
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_m[5]' = 2.5156237060035993;
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_m[6]' = 2.5218737092104866;
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_v[1]' = 2.5 "Radial position of the volume elements";
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_v[2]' = 2.502083333333333 "Radial position of the volume elements";
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_v[3]' = 2.508333333333333 "Radial position of the volume elements";
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_v[4]' = 2.51875 "Radial position of the volume elements";
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_v[5]' = 2.525 "Radial position of the volume elements";
      Real 'Tdr[1]' "Integral(Tdr)";
      Real 'Tdr[2]' "Integral(Tdr)";
      Real 'Tdr[3]' "Integral(Tdr)";
      Real 'Tdr[4]' "Integral(Tdr)";
      constant importedFMUTypes.ClaRa_Basics_Units_ThermalResistance 'HR_rad[1]' = 5.521613234527446E-07 "Conductive heat resistance of each radial volume element";
      constant importedFMUTypes.ClaRa_Basics_Units_ThermalResistance 'HR_rad[2]' = 1.1015717710428996E-06 "Conductive heat resistance of each radial volume element";
      constant importedFMUTypes.ClaRa_Basics_Units_ThermalResistance 'HR_rad[3]' = 1.6455259485908333E-06 "Conductive heat resistance of each radial volume element";
      constant importedFMUTypes.ClaRa_Basics_Units_ThermalResistance HR = 3.2992590430864775E-06 "Conductive heat resistance of the wall";
      constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat_m_rad[1]' = 188.6525952511434 "Mean area of heat transfer per radial volume element";
      constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat_m_rad[2]' = 189.12370379289547 "Mean area of heat transfer per radial volume element";
      constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat_m_rad[3]' = 189.90888613310057 "Mean area of heat transfer per radial volume element";
      importedFMUTypes.ClaRa_Basics_Units_Temperature T_mean "Mean temperature";
    protected
      record outerPhase_rec
        Modelica.Units.SI.Temperature T "Port temperature";
        constant Modelica.Units.SI.HeatFlowRate Q_flow = 0.0 "Heat flow rate (positive if flowing from outside into the component)";
      end outerPhase_rec;
    public
      outerPhase_rec outerPhase;
    protected
      record 'solid[1]_rec'
        constant Modelica.Units.SI.Density d = 7800.0 "Density";
        Modelica.Units.SI.Temperature T "Temperature";
        constant Modelica.Units.SI.SpecificHeatCapacity cp = 490.0 "Heat capacity";
        constant Modelica.Units.SI.ThermalConductivity lambda = 40.0 "Thermal conductivity";
        constant Modelica.Units.SI.SpecificHeatCapacity cp_nominal = 490.0 "Specific heat capacity at standard reference point";
        constant Modelica.Units.SI.ThermalConductivity lambda_nominal = 40.0 "Thermal conductivity at standard reference point";
      end 'solid[1]_rec';
    public
      'solid[1]_rec' 'solid[1]';
    protected
      record 'solid[2]_rec'
        constant Modelica.Units.SI.Density d = 7800.0 "Density";
        Modelica.Units.SI.Temperature T "Temperature";
        constant Modelica.Units.SI.SpecificHeatCapacity cp = 490.0 "Heat capacity";
        constant Modelica.Units.SI.ThermalConductivity lambda = 40.0 "Thermal conductivity";
        constant Modelica.Units.SI.SpecificHeatCapacity cp_nominal = 490.0 "Specific heat capacity at standard reference point";
        constant Modelica.Units.SI.ThermalConductivity lambda_nominal = 40.0 "Thermal conductivity at standard reference point";
      end 'solid[2]_rec';
    public
      'solid[2]_rec' 'solid[2]';
    protected
      record 'solid[3]_rec'
        constant Modelica.Units.SI.Density d = 7800.0 "Density";
        Modelica.Units.SI.Temperature T "Temperature";
        constant Modelica.Units.SI.SpecificHeatCapacity cp = 490.0 "Heat capacity";
        constant Modelica.Units.SI.ThermalConductivity lambda = 40.0 "Thermal conductivity";
        constant Modelica.Units.SI.SpecificHeatCapacity cp_nominal = 490.0 "Specific heat capacity at standard reference point";
        constant Modelica.Units.SI.ThermalConductivity lambda_nominal = 40.0 "Thermal conductivity at standard reference point";
      end 'solid[3]_rec';
    public
      'solid[3]_rec' 'solid[3]';
    protected
      record innerPhase_rec
        Modelica.Units.SI.Temperature T "Port temperature";
        Modelica.Units.SI.HeatFlowRate Q_flow "Heat flow rate (positive if flowing from outside into the component)";
      end innerPhase_rec;
    public
      innerPhase_rec innerPhase;
    protected
      record summary_rec
        constant Integer N_rad = 3 "Number of radial elements";
        constant Integer N_A_heat = 6 "Number of surfaces used in order to model heat flow";
        constant importedFMUTypes.ClaRa_Basics_Units_Length diameter_o = 5.05 "Outer diameter";
        constant importedFMUTypes.ClaRa_Basics_Units_Length diameter_i = 5.0 "Inner diameter";
        constant importedFMUTypes.ClaRa_Basics_Units_Length length = 12.0 "Length of cylinder";
        constant Integer N_tubes = 1 "Number of tubes in parallel";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'Delta_radius[1]' = 0.004166666666666652 "Thicknes of the volume elements";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'Delta_radius[2]' = 0.008333333333333304 "Thicknes of the volume elements";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'Delta_radius[3]' = 0.012499999999999956 "Thicknes of the volume elements";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius[1]' = 2.5 "Radii of the heat transfer areas";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius[2]' = 2.5041666666666664 "Radii of the heat transfer areas";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius[3]' = 2.5124999999999997 "Radii of the heat transfer areas";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius[4]' = 2.5249999999999995 "Radii of the heat transfer areas";
        importedFMUTypes.ClaRa_Basics_Units_Temperature 'T[1]' "Solid material temperature";
        importedFMUTypes.ClaRa_Basics_Units_Temperature 'T[2]' "Solid material temperature";
        importedFMUTypes.ClaRa_Basics_Units_Temperature 'T[3]' "Solid material temperature";
        importedFMUTypes.ClaRa_Basics_Units_InternalEnergy 'U[1]' "Internal energy";
        importedFMUTypes.ClaRa_Basics_Units_InternalEnergy 'U[2]' "Internal energy";
        importedFMUTypes.ClaRa_Basics_Units_InternalEnergy 'U[3]' "Internal energy";
        importedFMUTypes.ClaRa_Basics_Units_HeatFlowRate 'Q_flow[1]' "Heat flow through material";
        importedFMUTypes.ClaRa_Basics_Units_HeatFlowRate 'Q_flow[2]' "Heat flow through material";
        importedFMUTypes.ClaRa_Basics_Units_HeatFlowRate 'Q_flow[3]' "Heat flow through material";
        constant importedFMUTypes.ClaRa_Basics_Units_HeatFlowRate 'Q_flow[4]' = 0.0 "Heat flow through material";
        constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat[1]' = 188.5740881279723;
        constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat[2]' = 188.73116776970122;
        constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat[3]' = 188.96675458898721;
        constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat[4]' = 189.28091392659834;
        constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat[5]' = 189.67355889545368;
        constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat[6]' = 190.14479803528576;
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_m[1]' = 2.501041522051124;
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_m[2]' = 2.503124855504479;
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_m[3]' = 2.506249422739201;
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_m[4]' = 2.5104160903641417;
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_m[5]' = 2.5156237060035993;
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_m[6]' = 2.5218737092104866;
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_v[1]' = 2.5 "Radial position of the volume elements";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_v[2]' = 2.502083333333333 "Radial position of the volume elements";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_v[3]' = 2.508333333333333 "Radial position of the volume elements";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_v[4]' = 2.51875 "Radial position of the volume elements";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_v[5]' = 2.525 "Radial position of the volume elements";
        constant importedFMUTypes.ClaRa_Basics_Units_Mass mass = 44598.04931036054;
        constant importedFMUTypes.ClaRa_Basics_Units_HeatCapacityMassSpecific 'cp[1]' = 490.0 "Specific heat capacity";
        constant importedFMUTypes.ClaRa_Basics_Units_HeatCapacityMassSpecific 'cp[2]' = 490.0 "Specific heat capacity";
        constant importedFMUTypes.ClaRa_Basics_Units_HeatCapacityMassSpecific 'cp[3]' = 490.0 "Specific heat capacity";
        constant importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific 'd[1]' = 7800.0 "Material density";
        constant importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific 'd[2]' = 7800.0 "Material density";
        constant importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific 'd[3]' = 7800.0 "Material density";
      end summary_rec;
    public
      summary_rec summary;
    end wall_rec;
  public
    wall_rec wall;
  protected
    record vent_rec
      constant Modelica.Units.SI.MassFlowRate m_flow = 0.0 "Mass flow rate from the connection point into the component";
      Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
      Modelica.Units.SI.SpecificEnthalpy h_outflow(nominal = 1000.0) "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end vent_rec;
  public
    vent_rec vent;
  protected
    record eye_sat_rec
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      constant Real m_flow = 0.0 "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end eye_sat_rec;
  public
    eye_sat_rec eye_sat;
  protected
    record 'eye_int1[1]_rec'
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      constant Real m_flow = 0.0 "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end 'eye_int1[1]_rec';
  public
    'eye_int1[1]_rec' 'eye_int1[1]';
  protected
    record aux_rec
      Modelica.Units.SI.MassFlowRate m_flow(nominal = 1.0) "Mass flow rate from the connection point into the component";
      Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
      Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end aux_rec;
  public
    aux_rec aux;
  protected
    record scalar2VectorHeatPort_rec
      constant Integer N = 2 "Number of axial elements";
      constant importedFMUTypes.ClaRa_Basics_Units_Length length = 1 "Length of adapter";
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'Delta_x[1]' = 0.5 "Discretisation scheme";
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'Delta_x[2]' = 0.5 "Discretisation scheme";
      constant Boolean useStabiliserState = false "True, if a stabiliser state shall be used";
      constant importedFMUTypes.ClaRa_Basics_Units_Time Tau = 1 "Time Constant of Stabiliser State";
    protected
      record heatScalar_rec
        Modelica.Units.SI.Temperature T "Port temperature";
        Modelica.Units.SI.HeatFlowRate Q_flow "Heat flow rate (positive if flowing from outside into the component)";
      end heatScalar_rec;
    public
      heatScalar_rec heatScalar;
    protected
      record 'heatVector[1]_rec'
        Modelica.Units.SI.Temperature T "Port temperature";
        Modelica.Units.SI.HeatFlowRate Q_flow "Heat flow rate (positive if flowing from outside into the component)";
      end 'heatVector[1]_rec';
    public
      'heatVector[1]_rec' 'heatVector[1]';
    protected
      record 'heatVector[2]_rec'
        Modelica.Units.SI.Temperature T "Port temperature";
        Modelica.Units.SI.HeatFlowRate Q_flow "Heat flow rate (positive if flowing from outside into the component)";
      end 'heatVector[2]_rec';
    public
      'heatVector[2]_rec' 'heatVector[2]';
    end scalar2VectorHeatPort_rec;
  public
    scalar2VectorHeatPort_rec scalar2VectorHeatPort;
  end feedWaterTank_rec;
public
  feedWaterTank_rec feedWaterTank annotation(Dialog);
protected
  record Pump_cond_rec
    constant Boolean showExpertSummary = true "True, if expert summary should be applied";
    constant Boolean showData = true "True, if a data port containing p,T,h,s,m_flow shall be shown, else false";
    constant Boolean contributeToCycleSummary = true "True if component shall contribute to automatic efficiency calculation";
    importedFMUTypes.ClaRa_Basics_Units_Pressure Delta_p "Pressure difference between pressure side and suction side";
    importedFMUTypes.ClaRa_Basics_Units_VolumeFlowRate V_flow "Volume flow rate";
    importedFMUTypes.ClaRa_Basics_Units_Power P_fluid "Power to the fluid";
    constant Real eta_mech = 0.9 "Mechanic efficiency of the drive";
    importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_start "Initial guess value for mass flow";
    constant importedFMUTypes.ClaRa_Basics_Units_Pressure Delta_p_eps = 100 "Small pressure difference for linearisation around zero";
    importedFMUTypes.Modelica_Blocks_Interfaces_RealInput P_drive(nominal = 100000.0) "Power input of the pump's motor";
  protected
    record inlet_rec
      Modelica.Units.SI.MassFlowRate m_flow "Mass flow rate from the connection point into the component";
      Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
      Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end inlet_rec;
  public
    inlet_rec inlet;
  protected
    record outlet_rec
      Modelica.Units.SI.MassFlowRate m_flow "Mass flow rate from the connection point into the component";
      Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
      Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end outlet_rec;
  public
    outlet_rec outlet;
  protected
    record eye_rec
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end eye_rec;
  public
    eye_rec eye;
  protected
    record 'eye_int[1]_rec'
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end 'eye_int[1]_rec';
  public
    'eye_int[1]_rec' 'eye_int[1]';
  protected
    record connected2SimCenter_rec
      constant importedFMUTypes.ClaRa_Basics_Units_Power powerIn = 0;
      constant importedFMUTypes.ClaRa_Basics_Units_Power powerOut_elMech = 0;
      constant importedFMUTypes.ClaRa_Basics_Units_Power powerOut_th = 0;
      importedFMUTypes.ClaRa_Basics_Units_Power powerAux;
    protected
      record cycleSumModel_rec
      protected
        record cycleSumPort_rec
          constant importedFMUTypes.ClaRa_Basics_Units_Power power_in = 0.0;
          constant importedFMUTypes.ClaRa_Basics_Units_Power power_out_elMech = 0.0;
          constant importedFMUTypes.ClaRa_Basics_Units_Power power_out_th = 0.0;
          importedFMUTypes.ClaRa_Basics_Units_Power power_aux;
        end cycleSumPort_rec;
      public
        cycleSumPort_rec cycleSumPort;
      end cycleSumModel_rec;
    public
      cycleSumModel_rec cycleSumModel;
    end connected2SimCenter_rec;
  public
    connected2SimCenter_rec connected2SimCenter;
  protected
    record summary_rec
    protected
      record outline_rec
        importedFMUTypes.ClaRa_Basics_Units_VolumeFlowRate V_flow "Volume flow rate";
        importedFMUTypes.ClaRa_Basics_Units_PressureDifference Delta_p "Pressure difference";
        importedFMUTypes.ClaRa_Basics_Units_Length head "Head";
        importedFMUTypes.ClaRa_Basics_Units_Length NPSHa "Net positive suction head available";
        constant Real eta_hyd = 0 "Hydraulic efficiency";
        constant Real eta_mech = 0.9 "Mechanic efficiency";
        importedFMUTypes.ClaRa_Basics_Units_Power P_fluid "Hydraulic power";
      end outline_rec;
    public
      outline_rec outline;
    protected
      record inlet_rec
        constant Boolean showExpertSummary = true;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
        importedFMUTypes.ClaRa_Basics_Units_Temperature T "Temperature";
        importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "Specific entropy";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
        importedFMUTypes.ClaRa_Basics_Units_Power H_flow "Enthalpy flow rate";
        importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
      end inlet_rec;
    public
      inlet_rec inlet;
    protected
      record outlet_rec
        constant Boolean showExpertSummary = true;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
        importedFMUTypes.ClaRa_Basics_Units_Temperature T "Temperature";
        importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "Specific entropy";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
        importedFMUTypes.ClaRa_Basics_Units_Power H_flow "Enthalpy flow rate";
        importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
      end outlet_rec;
    public
      outlet_rec outlet;
    end summary_rec;
  public
    summary_rec summary;
  end Pump_cond_rec;
public
  Pump_cond_rec Pump_cond;
protected
  record PI_Pump_cond_rec
    Real controlError "Control error (set point - measurement)";
    constant Modelica.Blocks.Types.SimpleController controllerType = Modelica.Blocks.Types.SimpleController.PI "Type of controller";
    constant Real 'sign' = -1 "set to 1 if a positive control error leads to a positive control output, else -1";
    constant Boolean perUnitConversion = true "True, if input and output values should be normalised with respect to reference values";
    constant Real u_ref = 1 "Reference value for controlled variable";
    constant Real y_ref = 1000000.0 "Reference value for actuated variable";
    Real y_max "Upper limit of output";
    Real y_min "Lower limit of output";
    constant Real k = 10 "Gain of Proportional block";
    constant Modelica.Units.SI.Time Tau_i(min = 1E-60) = 100 "1/Ti is gain of integrator block";
    constant Modelica.Units.SI.Time Tau_d(min = 0.0) = 30 "Gain of derivative block";
    constant Modelica.Units.SI.Time Ni(min = 1E-13) = 0.9 "1/Ni is gain of anti-windup compensation";
    constant Real Nd = 1 "The smaller Nd, the more ideal the derivative block, setting Nd=0 introduces ideal derivative";
    constant Boolean use_activateInput = false "Provide Boolean input to switch controller on/off.";
    constant importedFMUTypes.ClaRa_Basics_Units_Time t_activation = 0.0 "Time when controller is switched on. For use_activateInput==true the controller is switched on if (time>t_activation AND activateController=true).";
    constant importedFMUTypes.ClaRa_Basics_Units_Time Tau_lag_I = 0.0 "Time lag for activation of integral part AFTER controller is being switched on ";
    constant Real y_inactive = 1 "Controller output if controller is not active";
    constant Real Tau_in(min = 0.0) = 0 "Time constant for input smoothening, Tau_in=0 refers to signal no smoothening";
    constant Real Tau_out(min = 0.0) = 0 "time constant for output smoothening, Tau_out=0 refers to signal no smoothening";
    constant Integer initOption = 796 "Initialisation option";
    constant Boolean limitsAtInit = true "= false, if limits are ignored during initializiation";
    constant Real xi_start = 0 "Initial or guess value value for integrator output (= integrator state)";
    Real y_start "Initial value of output";
    constant Real Tau_add(min = 0.0) = 0 "Set to >0 for additional state after add block in controller, if DAE-index reduction fails.";
    constant Real xd_start = 0 "Initial or guess value for state of derivative block";
    parameter Real _resetValueP_start = 0
    annotation(Dialog(tab = "Initial", group = "States"));
    Real resetValueP(start = _resetValueP_start) "Input to P part before controller activation";
    parameter Real _resetValueID_start = 0
    annotation(Dialog(tab = "Initial", group = "States"));
    Real resetValueID(start = _resetValueID_start) "Output of controller before activation";
    Real resetValueI;
    constant importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u_s = 0.08333333333333333 "Connector of setpoint input signal";
    importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u_m "Connector of measurement input signal";
    importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y "Connector of actuator output signal";
  protected
    record P_rec
      constant Real k = 10.0 "Gain value multiplied with input signal";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u "Input signal connector";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y "Output signal connector";
    end P_rec;
  public
    P_rec P;
  protected
    record I_rec
      importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u "Connector of Real input signal";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y "Connector of Real output signal";
      constant Boolean variable_Tau_i = false "True, if integrator time is set by variable input";
      constant importedFMUTypes.ClaRa_Basics_Units_Time Tau_i_const = 100.0 "Constant integrator time";
      constant Integer initOption = 504 "Initialisation option";
      constant Boolean y_startInputIsActive = true "True, if integrator initial output shall be set by variable input";
      constant Real y_start_const = 0 "Initial or guess value of output (= state)";
      constant importedFMUTypes.ClaRa_Basics_Units_Time startTime = 0 "Start time for integration";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealInput y_start;
    end I_rec;
  public
    I_rec I;
  protected
    record addPID_rec
      constant Real k1 = 1 "Gain of input signal 1";
      constant Real k2 = 1 "Gain of input signal 2";
      constant Real k3 = 1 "Gain of input signal 3";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u1 "Connector of Real input signal 1";
      constant importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u2 = 0 "Connector of Real input signal 2";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u3 "Connector of Real input signal 3";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y "Connector of Real output signal";
    end addPID_rec;
  public
    addPID_rec addPID;
  protected
    record addI_rec
      importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u1 "Connector of Real input signal 1";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u2 "Connector of Real input signal 2";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y "Connector of Real output signal";
      constant Real k1 = 1 "Gain of input signal 1";
      constant Real k2 = 1 "Gain of input signal 2";
    end addI_rec;
  public
    addI_rec addI;
  protected
    record gainTrack_rec
      constant Real k = 1.1111111111111112 "Gain value multiplied with input signal";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u "Input signal connector";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y "Output signal connector";
    end gainTrack_rec;
  public
    gainTrack_rec gainTrack;
  protected
    record limiter_rec
      Real uMax "Upper limits of input signals";
      Real uMin "Lower limits of input signals";
      constant Boolean strict = false "= true, if strict limits with noEvent(..)";
      constant Modelica.Blocks.Types.LimiterHomotopy homotopyType = Modelica.Blocks.Types.LimiterHomotopy.Linear "Simplified model for homotopy-based initialization";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u "Connector of Real input signal";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y "Connector of Real output signal";
    end limiter_rec;
  public
    limiter_rec limiter;
  protected
    record Dzero_rec
      constant Real k = 0 "Constant output value";
      constant importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y = 0.0 "Connector of Real output signal";
    end Dzero_rec;
  public
    Dzero_rec Dzero;
  protected
    record toPU_rec
      constant Real k = -1.0 "Gain value multiplied with input signal";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u "Input signal connector";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y "Output signal connector";
    end toPU_rec;
  public
    toPU_rec toPU;
  protected
    record feedback_rec
      constant importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u1 = 0.08333333333333333 "Commanded input";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u2 "Feedback input";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y;
    end feedback_rec;
  public
    feedback_rec feedback;
  protected
    record fromPU_rec
      constant Real k = 1000000.0 "Gain value multiplied with input signal";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u "Input signal connector";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y "Output signal connector";
    end fromPU_rec;
  public
    fromPU_rec fromPU;
  protected
    record switch_OnOff_I_rec
      importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u1 "Connector of first Real input signal";
      importedFMUTypes.Modelica_Blocks_Interfaces_BooleanInput u2 "Connector of Boolean input signal";
      constant importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u3 = 0 "Connector of second Real input signal";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y "Connector of Real output signal";
    end switch_OnOff_I_rec;
  public
    switch_OnOff_I_rec switch_OnOff_I;
  protected
    record I_off_zero_rec
      constant Real k = 0 "Constant output value";
      constant importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y = 0.0 "Connector of Real output signal";
    end I_off_zero_rec;
  public
    I_off_zero_rec I_off_zero;
  protected
    record switch_OnOff_rec
      importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u1 "Connector of first Real input signal";
      importedFMUTypes.Modelica_Blocks_Interfaces_BooleanInput u2 "Connector of Boolean input signal";
      constant importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u3 = 1E-06 "Connector of second Real input signal";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y "Connector of Real output signal";
    end switch_OnOff_rec;
  public
    switch_OnOff_rec switch_OnOff;
  protected
    record y_unlocked_rec
      constant importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y = 1E-06 "Value of Real output";
    end y_unlocked_rec;
  public
    y_unlocked_rec y_unlocked;
  protected
    record smoothPIDInput_rec
      importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u "Connector of Real input signal";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y "Connector of Real output signal";
      constant Modelica.Units.SI.Time Tau = 0.0 "Time Constant, set Tau=0 for no signal smoothing";
      constant Integer initOption = 4 "Initialisation option";
      constant Real y_start = 1 "Start value at output";
      Real y_aux;
    end smoothPIDInput_rec;
  public
    smoothPIDInput_rec smoothPIDInput;
  protected
    record smoothPIDOutput_rec
      importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u "Connector of Real input signal";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y "Connector of Real output signal";
      constant Modelica.Units.SI.Time Tau = 0.0 "Time Constant, set Tau=0 for no signal smoothing";
      constant Integer initOption = 4 "Initialisation option";
      constant Real y_start = 1 "Start value at output";
      Real y_aux;
    end smoothPIDOutput_rec;
  public
    smoothPIDOutput_rec smoothPIDOutput;
  protected
    record addSat_rec
      importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u1 "Commanded input";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u2 "Feedback input";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y;
    end addSat_rec;
  public
    addSat_rec addSat;
  protected
    record smoothPIDOutput1_rec
      importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u "Connector of Real input signal";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y "Connector of Real output signal";
      constant Modelica.Units.SI.Time Tau = 0.0 "Time Constant, set Tau=0 for no signal smoothing";
      constant Integer initOption = 4 "Initialisation option";
      constant Real y_start = 1 "Start value at output";
      Real y_aux;
    end smoothPIDOutput1_rec;
  public
    smoothPIDOutput1_rec smoothPIDOutput1;
  protected
    record y_start_I_rec
      importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y "Value of Real output";
    end y_start_I_rec;
  public
    y_start_I_rec y_start_I;
  protected
    record resetP_rec
      importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u1 "Commanded input";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u2 "Feedback input";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y;
    end resetP_rec;
  public
    resetP_rec resetP;
  protected
    record y_unlocked1_rec
      importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y "Value of Real output";
    end y_unlocked1_rec;
  public
    y_unlocked1_rec y_unlocked1;
  protected
    record resetPD_rec
      importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u1 "Connector of Real input signal 1";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u2 "Connector of Real input signal 2";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y "Connector of Real output signal";
      constant Real k1 = 1 "Gain of input signal 1";
      constant Real k2 = 1 "Gain of input signal 2";
    end resetPD_rec;
  public
    resetPD_rec resetPD;
  protected
    record y_unlocked2_rec
      importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y "Value of Real output";
    end y_unlocked2_rec;
  public
    y_unlocked2_rec y_unlocked2;
  protected
    record activate__rec
      importedFMUTypes.Modelica_Blocks_Interfaces_BooleanOutput y "Value of Boolean output";
    end activate__rec;
  public
    activate__rec activate_;
  protected
    record time_lag_I_activation_rec
      importedFMUTypes.Modelica_Blocks_Interfaces_BooleanInput u "Connector of Boolean input signal";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y "Connector of Real output signal";
    end time_lag_I_activation_rec;
  public
    time_lag_I_activation_rec time_lag_I_activation;
  protected
    record booleanPassThrough_rec
      importedFMUTypes.Modelica_Blocks_Interfaces_BooleanInput u "Connector of Boolean input signal";
      importedFMUTypes.Modelica_Blocks_Interfaces_BooleanOutput y "Connector of Boolean output signal";
    end booleanPassThrough_rec;
  public
    booleanPassThrough_rec booleanPassThrough;
  protected
    record I_activation_rec
      constant Real threshold = 0.0 "Comparison with respect to threshold";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u "Connector of Real input signal";
      importedFMUTypes.Modelica_Blocks_Interfaces_BooleanOutput y "Connector of Boolean output signal";
    end I_activation_rec;
  public
    I_activation_rec I_activation;
  end PI_Pump_cond_rec;
public
  PI_Pump_cond_rec PI_Pump_cond annotation(Dialog);
protected
  record quadruple6_rec
    constant Integer identifier = 0 "Identifier of the quadruple";
    constant Boolean largeFonts = false "True if visualisers shall be displayed as large as posible";
    Real p "Pressure of state";
    Real h "Specific enthalpy of state";
    Real s "Specific enthalpy of state";
    Real T "Temperature of state";
    Real m_flow "Mass flow rate";
  protected
    record decimalSpaces_rec
      constant Integer T = 1 "Accuracy to be displayed for temperature";
      constant Integer m_flow = 1 "Accuracy to be displayed for mass flow";
      constant Integer h = 1 "Accuracy to be displayed for enthalpy";
      constant Integer p = 1 "Accuracy to be displayed for pressure";
    end decimalSpaces_rec;
  public
    decimalSpaces_rec decimalSpaces;
  protected
    record eye_rec
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end eye_rec;
  public
    eye_rec eye;
  end quadruple6_rec;
public
  quadruple6_rec quadruple6;
protected
  record valve_IP1_rec
    constant Boolean useHomotopy = true "True, if homotopy method is used during initialisation";
    constant Boolean checkValve = true "True, if valve is check valve";
    constant Boolean openingInputIsActive = false "True, if  a variable opening is used";
    constant Real opening_const_ = 1 "A constant opening: =1: open, =0: closed";
    constant Boolean showExpertSummary = true "|Summary and Visualisation||True, if expert summary should be applied";
    constant Boolean showData = true "|Summary and Visualisation||True, if a data port containing p,T,h,s,m_flow shall be shown, else false";
    constant Boolean useStabilisedMassFlow = false "|Expert Settings|Numerical Robustness|";
    constant importedFMUTypes.ClaRa_Basics_Units_Time Tau = 0.1 "Time Constant of Stabilisation";
    constant Real opening_leak_ = 0.0 "Leakage valve opening in p.u.";
  protected
    record inlet_rec
      Modelica.Units.SI.MassFlowRate m_flow "Mass flow rate from the connection point into the component";
      Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
      Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end inlet_rec;
  public
    inlet_rec inlet;
  protected
    record outlet_rec
      Modelica.Units.SI.MassFlowRate m_flow "Mass flow rate from the connection point into the component";
      Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
      Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end outlet_rec;
  public
    outlet_rec outlet;
  protected
    record pressureLoss_rec
      importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      constant Real flowIsChoked = 0 "1 if flow is choked, 0 if not";
      constant Real PR_choked = -1 "Pressure ratio at which choking occurs";
      constant Real 'CL_valve[1,1]' = 0 "|Valve Characteristics|Effective apperture as function of valve position in p.u.";
      constant Real 'CL_valve[1,2]' = 0 "|Valve Characteristics|Effective apperture as function of valve position in p.u.";
      constant Real 'CL_valve[2,1]' = 1 "|Valve Characteristics|Effective apperture as function of valve position in p.u.";
      constant Real 'CL_valve[2,2]' = 1 "|Valve Characteristics|Effective apperture as function of valve position in p.u.";
      importedFMUTypes.ClaRa_Basics_Units_PressureDifference Delta_p_nom "Nominal pressure difference for Kv definition";
      importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_nom "Nominal mass flow rate";
      Real aperture_ "Effective apperture";
      importedFMUTypes.ClaRa_Basics_Units_PressureDifference Delta_p "Pressure difference p_in - p_out";
    protected
      record ValveCharacteristics_rec
        constant Integer n = 1 "Number of inputs (= number of outputs)";
        constant importedFMUTypes.Modelica_Blocks_Interfaces_RealInput 'u[1]' = 1.0 "Connector of Real input signals";
        importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput 'y[1]' "Connector of Real output signals";
        constant Boolean tableOnFile = false "= true, if table is defined on file or in function usertab";
        constant Real 'table[1,1]' = 0.0 "Table matrix (grid = first column; e.g., table=[0, 0; 1, 1; 2, 4])";
        constant Real 'table[1,2]' = 0.0 "Table matrix (grid = first column; e.g., table=[0, 0; 1, 1; 2, 4])";
        constant Real 'table[2,1]' = 1.0 "Table matrix (grid = first column; e.g., table=[0, 0; 1, 1; 2, 4])";
        constant Real 'table[2,2]' = 1.0 "Table matrix (grid = first column; e.g., table=[0, 0; 1, 1; 2, 4])";
        constant Boolean verboseRead = true "= true, if info message that file is loading is to be printed";
        constant Integer 'columns[1]' = 2 "Columns of table to be interpolated";
        constant Modelica.Blocks.Types.Smoothness smoothness = Modelica.Blocks.Types.Smoothness.LinearSegments "Smoothness of table interpolation";
        constant Modelica.Blocks.Types.Extrapolation extrapolation = Modelica.Blocks.Types.Extrapolation.LastTwoPoints "Extrapolation of data outside the definition range";
        constant Boolean verboseExtrapolation = false "= true, if warning messages are to be printed if table input is outside the definition range";
        Real u_min "Minimum abscissa value defined in table";
        Real u_max "Maximum abscissa value defined in table";
      end ValveCharacteristics_rec;
    public
      ValveCharacteristics_rec ValveCharacteristics;
    end pressureLoss_rec;
  public
    pressureLoss_rec pressureLoss;
  protected
    record summary_rec
    protected
      record outline_rec
        constant Boolean showExpertSummary = true;
        importedFMUTypes.ClaRa_Basics_Units_VolumeFlowRate V_flow "Volume flow rate";
        importedFMUTypes.ClaRa_Basics_Units_PressureDifference Delta_p "Pressure difference p_out - p_in";
        Real PR "Pressure ratio, always <1, i.e. dependent on flow direction";
        constant Real PR_choked = -1.0 "Critical pressure ratio";
        constant Real opening_ = 1.0 "Valve opening in p.u.";
        constant Real flowIsChoked = 0.0 "1 if flow is choked, 0 if not";
      end outline_rec;
    public
      outline_rec outline;
    protected
      record inlet_rec
        constant Boolean showExpertSummary = true;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
        importedFMUTypes.ClaRa_Basics_Units_Temperature T "Temperature";
        importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "Specific entropy";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
        importedFMUTypes.ClaRa_Basics_Units_Power H_flow "Enthalpy flow rate";
        importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
      end inlet_rec;
    public
      inlet_rec inlet;
    protected
      record outlet_rec
        constant Boolean showExpertSummary = true;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
        importedFMUTypes.ClaRa_Basics_Units_Temperature T "Temperature";
        importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "Specific entropy";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
        importedFMUTypes.ClaRa_Basics_Units_Power H_flow "Enthalpy flow rate";
        importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
      end outlet_rec;
    public
      outlet_rec outlet;
    end summary_rec;
  public
    summary_rec summary;
  protected
    record eye_rec
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end eye_rec;
  public
    eye_rec eye;
  protected
    record 'eye_int[1]_rec'
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end 'eye_int[1]_rec';
  public
    'eye_int[1]_rec' 'eye_int[1]';
  end valve_IP1_rec;
public
  valve_IP1_rec valve_IP1;
protected
  record Turbine_LP1_rec
    constant Integer initOption = 0 "Type of initialisation";
    constant Boolean useMechanicalPort = true "True, if a mechenical flange should be used";
    constant Boolean steadyStateTorque = true "True, if steady state mechanical momentum shall be used";
    constant importedFMUTypes.ClaRa_Basics_Units_RPM rpm_fixed = 3000 "Constant rotational speed of turbine";
    constant Modelica.Units.SI.Inertia J = 10 "Moment of Inertia";
    constant Boolean showExpertSummary = true "True, if expert summary should be applied";
    constant Boolean showData = true "True, if a data port containing p,T,h,s,m_flow shall be shown, else false";
    constant Boolean contributeToCycleSummary = false "True if component shall contribute to automatic efficiency calculation";
    Modelica.Units.SI.Pressure p_nom(nominal = 100000.0, min = 0.0) "Nominal inlet perssure";
    Modelica.Units.SI.MassFlowRate m_flow_nom(nominal = 1.0) "Nominal mass flow rate";
    Real Pi "Nominal pressure ratio";
    Modelica.Units.SI.Density rho_nom(nominal = 1000.0) "Nominal inlet density";
    constant importedFMUTypes.ClaRa_Basics_Units_RPM rpm_start = 10000 "Start value for RPM (use without electric boundary)";
    Modelica.Units.SI.Pressure p_in_start "Start value for inlet pressure";
    Modelica.Units.SI.Pressure p_out_start "Start value for outlet pressure";
    constant Boolean allowFlowReversal = true "True to allow flow reversal during initialisation";
    constant Real eta_mech = 1.0 "Mechanical efficiency";
    constant Boolean chokedFlow = false "With a large number of turbine stages the influence of supercritical flow conditions can be neglected";
    Real Kt "Kt coefficient of Stodola's law";
    Modelica.Units.SI.SpecificEnthalpy h_is(nominal = 1000.0) "Isentropic outlet enthalpy";
    Modelica.Units.SI.Power P_t(nominal = 100000.0) "Turbine hydraulic power";
    Modelica.Units.SI.Pressure p_in;
    Modelica.Units.SI.Pressure p_out;
    Real eta_is "Isentropic efficiency";
    Modelica.Units.SI.EntropyFlowRate S_irr "Entropy production rate";
    Modelica.Units.SI.Pressure p_l "Laval pressure";
    importedFMUTypes.ClaRa_Basics_Units_RPM rpm;
  protected
    record inlet_rec
      Modelica.Units.SI.MassFlowRate m_flow(nominal = 1.0) "Mass flow rate from the connection point into the component";
      Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
      Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end inlet_rec;
  public
    inlet_rec inlet;
  protected
    record outlet_rec
      Modelica.Units.SI.MassFlowRate m_flow "Mass flow rate from the connection point into the component";
      Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
      Modelica.Units.SI.SpecificEnthalpy h_outflow(nominal = 1000.0) "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end outlet_rec;
  public
    outlet_rec outlet;
  protected
    record iCom_rec
      importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_in "Inlet mass flow";
      importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho_in "Inlet density";
      importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_nom "Nominal mass flow";
      importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho_nom "Nominal inlet density";
      importedFMUTypes.ClaRa_Basics_Units_RPM rpm "Shaft speed";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific Delta_h_is "Isentropic enthalpy drop";
    end iCom_rec;
  public
    iCom_rec iCom;
  protected
    record summary_rec
    protected
      record outline_rec
        importedFMUTypes.ClaRa_Basics_Units_PressureDifference Delta_p;
        importedFMUTypes.ClaRa_Basics_Units_Power P_mech "Mechanical power of steam turbine";
        Real eta_isen "Isentropic efficiency";
        constant Real eta_mech = 1.0 "Mechanic efficiency";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_isen "Isentropic steam enthalpy at turbine outlet";
        importedFMUTypes.ClaRa_Basics_Units_RPM rpm "Pump revolutions per minute";
        constant Boolean showExpertSummary = true;
        importedFMUTypes.ClaRa_Basics_Units_Pressure p_nom "Nominal inlet perssure";
        Real Pi "Nominal pressure ratio";
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_nom "Nominal mass flow rate";
        importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho_nom "Nominal inlet density";
      end outline_rec;
    public
      outline_rec outline;
    protected
      record inlet_rec
        constant Boolean showExpertSummary = true;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
        importedFMUTypes.ClaRa_Basics_Units_Temperature T "Temperature";
        importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "Specific entropy";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
        importedFMUTypes.ClaRa_Basics_Units_Power H_flow "Enthalpy flow rate";
        importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
      end inlet_rec;
    public
      inlet_rec inlet;
    protected
      record outlet_rec
        constant Boolean showExpertSummary = true;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
        importedFMUTypes.ClaRa_Basics_Units_Temperature T "Temperature";
        importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "Specific entropy";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
        importedFMUTypes.ClaRa_Basics_Units_Power H_flow "Enthalpy flow rate";
        importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
      end outlet_rec;
    public
      outlet_rec outlet;
    end summary_rec;
  public
    summary_rec summary;
  protected
    record shaft_a_rec
      Modelica.Units.SI.Angle phi "Absolute rotation angle of flange";
      Modelica.Units.SI.Torque tau "Cut torque in the flange";
    end shaft_a_rec;
  public
    shaft_a_rec shaft_a;
  protected
    record shaft_b_rec
      Modelica.Units.SI.Angle phi "Absolute rotation angle of flange";
      Modelica.Units.SI.Torque tau "Cut torque in the flange";
    end shaft_b_rec;
  public
    shaft_b_rec shaft_b;
  protected
    record eye_rec
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end eye_rec;
  public
    eye_rec eye;
  protected
    record efficiency_rec
      constant Real 'eta_mflow[1,1]' = 0.0 "Characteristic line eta = f(m_flow/m_flow_nom)";
      constant Real 'eta_mflow[1,2]' = 1.0 "Characteristic line eta = f(m_flow/m_flow_nom)";
      constant Real 'eta_mflow[2,1]' = 1.0 "Characteristic line eta = f(m_flow/m_flow_nom)";
      constant Real 'eta_mflow[2,2]' = 1.0 "Characteristic line eta = f(m_flow/m_flow_nom)";
      Real eta "Efficiency";
    end efficiency_rec;
  public
    efficiency_rec efficiency;
  protected
    record 'eye_int[1]_rec'
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end 'eye_int[1]_rec';
  public
    'eye_int[1]_rec' 'eye_int[1]';
  end Turbine_LP1_rec;
public
  Turbine_LP1_rec Turbine_LP1;
protected
  record quadruple7_rec
    constant Integer identifier = 0 "Identifier of the quadruple";
    constant Boolean largeFonts = false "True if visualisers shall be displayed as large as posible";
    Real p "Pressure of state";
    Real h "Specific enthalpy of state";
    Real s "Specific enthalpy of state";
    Real T "Temperature of state";
    Real m_flow "Mass flow rate";
  protected
    record decimalSpaces_rec
      constant Integer T = 1 "Accuracy to be displayed for temperature";
      constant Integer m_flow = 1 "Accuracy to be displayed for mass flow";
      constant Integer h = 1 "Accuracy to be displayed for enthalpy";
      constant Integer p = 1 "Accuracy to be displayed for pressure";
    end decimalSpaces_rec;
  public
    decimalSpaces_rec decimalSpaces;
  protected
    record eye_rec
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end eye_rec;
  public
    eye_rec eye;
  end quadruple7_rec;
public
  quadruple7_rec quadruple7;
protected
  record join_LP1_rec
    constant Integer N_sets = 2 "Number of data sets to be provided (if showData=true)";
    constant Boolean useHomotopy = true "True, if homotopy method is used during initialisation";
    constant importedFMUTypes.ClaRa_Basics_Units_Volume volume(min = 1E-06) = 0.1 "System Volume";
    importedFMUTypes.ClaRa_Basics_Units_MassFlowRate 'm_flow_out_nom[1]' "Nominal mass flow rates at outlet";
    importedFMUTypes.ClaRa_Basics_Units_MassFlowRate 'm_flow_out_nom[2]' "Nominal mass flow rates at outlet";
    importedFMUTypes.ClaRa_Basics_Units_Pressure p_nom "Nominal pressure";
    importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_nom "Nominal specific enthalpy";
    importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_start "Start value of sytsem specific enthalpy";
    importedFMUTypes.ClaRa_Basics_Units_Pressure p_start "Start value of sytsem pressure";
    constant Integer initOption = 0 "Type of initialisation";
    constant Boolean showExpertSummary = true "|Summary and Visualisation||True, if expert summary should be applied";
    constant Boolean showData = true "|Summary and Visualisation||True, if a data port containing p,T,h,s,m_flow shall be shown, else false";
    constant Boolean preciseTwoPhase = true "|Expert Stettings||True, if two-phase transients should be capured precisely";
    importedFMUTypes.ClaRa_Basics_Units_EnthalpyFlowRate H_flow_in;
    importedFMUTypes.ClaRa_Basics_Units_EnthalpyFlowRate 'H_flow_out[1]';
    importedFMUTypes.ClaRa_Basics_Units_EnthalpyFlowRate 'H_flow_out[2]';
    importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
    importedFMUTypes.ClaRa_Basics_Units_Mass mass "Total system mass";
    Real drhodt;
    importedFMUTypes.ClaRa_Basics_Units_Pressure p "System pressure";
  protected
    record 'eye[1]_rec'
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow(nominal = 1.0) "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end 'eye[1]_rec';
  public
    'eye[1]_rec' 'eye[1]';
  protected
    record 'eye[2]_rec'
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow(nominal = 1.0) "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end 'eye[2]_rec';
  public
    'eye[2]_rec' 'eye[2]';
  protected
    record summary_rec
    protected
      record outline_rec
        constant importedFMUTypes.ClaRa_Basics_Units_Volume volume_tot = 0.1 "Total volume";
      end outline_rec;
    public
      outline_rec outline;
    protected
      record inlet_rec
        constant Boolean showExpertSummary = true;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
        importedFMUTypes.ClaRa_Basics_Units_Temperature T "Temperature";
        importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "Specific entropy";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
        importedFMUTypes.ClaRa_Basics_Units_Power H_flow "Enthalpy flow rate";
        importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
      end inlet_rec;
    public
      inlet_rec inlet;
    protected
      record outlet1_rec
        constant Boolean showExpertSummary = true;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
        importedFMUTypes.ClaRa_Basics_Units_Temperature T "Temperature";
        importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "Specific entropy";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
        importedFMUTypes.ClaRa_Basics_Units_Power H_flow "Enthalpy flow rate";
        importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
      end outlet1_rec;
    public
      outlet1_rec outlet1;
    protected
      record outlet2_rec
        constant Boolean showExpertSummary = true;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
        importedFMUTypes.ClaRa_Basics_Units_Temperature T "Temperature";
        importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "Specific entropy";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
        importedFMUTypes.ClaRa_Basics_Units_Power H_flow "Enthalpy flow rate";
        importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
      end outlet2_rec;
    public
      outlet2_rec outlet2;
    protected
      record fluid_rec
        constant Boolean showExpertSummary = true;
        importedFMUTypes.ClaRa_Basics_Units_Mass mass "System mass";
        importedFMUTypes.ClaRa_Basics_Units_Temperature T "System temperature";
        importedFMUTypes.ClaRa_Basics_Units_Temperature T_sat "System saturation temperature";
        importedFMUTypes.ClaRa_Basics_Units_Pressure p "System pressure";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "System specific enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_bub "Bubble specific enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_dew "Dew specific enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "System specific entropy";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
        Modelica.Units.SI.Enthalpy H "System enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
      end fluid_rec;
    public
      fluid_rec fluid;
    end summary_rec;
  public
    summary_rec summary;
  protected
    record inlet_rec
      Modelica.Units.SI.MassFlowRate m_flow "Mass flow rate from the connection point into the component";
      Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
      Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end inlet_rec;
  public
    inlet_rec inlet;
  protected
    record outlet1_rec
      Modelica.Units.SI.MassFlowRate m_flow "Mass flow rate from the connection point into the component";
      Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
      Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end outlet1_rec;
  public
    outlet1_rec outlet1;
  protected
    record outlet2_rec
      Modelica.Units.SI.MassFlowRate m_flow "Mass flow rate from the connection point into the component";
      Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
      Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end outlet2_rec;
  public
    outlet2_rec outlet2;
  end join_LP1_rec;
public
  join_LP1_rec join_LP1;
protected
  record Pump_preheater_LP1_rec
    constant Boolean showExpertSummary = true "True, if expert summary should be applied";
    constant Boolean showData = true "True, if a data port containing p,T,h,s,m_flow shall be shown, else false";
    constant Boolean contributeToCycleSummary = true "True if component shall contribute to automatic efficiency calculation";
    importedFMUTypes.ClaRa_Basics_Units_Pressure Delta_p "Pressure difference between pressure side and suction side";
    importedFMUTypes.ClaRa_Basics_Units_VolumeFlowRate V_flow "Volume flow rate";
    importedFMUTypes.ClaRa_Basics_Units_Power P_fluid "Power to the fluid";
    constant Real eta_mech = 0.9 "Mechanic efficiency of the drive";
    constant importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_start = 1 "Initial guess value for mass flow";
    constant importedFMUTypes.ClaRa_Basics_Units_Pressure Delta_p_eps = 100 "Small pressure difference for linearisation around zero";
    importedFMUTypes.Modelica_Blocks_Interfaces_RealInput P_drive(nominal = 100000.0) "Power input of the pump's motor";
  protected
    record inlet_rec
      Modelica.Units.SI.MassFlowRate m_flow(nominal = 1.0) "Mass flow rate from the connection point into the component";
      Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
      Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end inlet_rec;
  public
    inlet_rec inlet;
  protected
    record outlet_rec
      Modelica.Units.SI.MassFlowRate m_flow "Mass flow rate from the connection point into the component";
      Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
      Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end outlet_rec;
  public
    outlet_rec outlet;
  protected
    record eye_rec
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end eye_rec;
  public
    eye_rec eye;
  protected
    record 'eye_int[1]_rec'
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end 'eye_int[1]_rec';
  public
    'eye_int[1]_rec' 'eye_int[1]';
  protected
    record connected2SimCenter_rec
      constant importedFMUTypes.ClaRa_Basics_Units_Power powerIn = 0;
      constant importedFMUTypes.ClaRa_Basics_Units_Power powerOut_elMech = 0;
      constant importedFMUTypes.ClaRa_Basics_Units_Power powerOut_th = 0;
      importedFMUTypes.ClaRa_Basics_Units_Power powerAux;
    protected
      record cycleSumModel_rec
      protected
        record cycleSumPort_rec
          constant importedFMUTypes.ClaRa_Basics_Units_Power power_in = 0.0;
          constant importedFMUTypes.ClaRa_Basics_Units_Power power_out_elMech = 0.0;
          constant importedFMUTypes.ClaRa_Basics_Units_Power power_out_th = 0.0;
          importedFMUTypes.ClaRa_Basics_Units_Power power_aux;
        end cycleSumPort_rec;
      public
        cycleSumPort_rec cycleSumPort;
      end cycleSumModel_rec;
    public
      cycleSumModel_rec cycleSumModel;
    end connected2SimCenter_rec;
  public
    connected2SimCenter_rec connected2SimCenter;
  protected
    record summary_rec
    protected
      record outline_rec
        importedFMUTypes.ClaRa_Basics_Units_VolumeFlowRate V_flow "Volume flow rate";
        importedFMUTypes.ClaRa_Basics_Units_PressureDifference Delta_p "Pressure difference";
        importedFMUTypes.ClaRa_Basics_Units_Length head "Head";
        importedFMUTypes.ClaRa_Basics_Units_Length NPSHa "Net positive suction head available";
        constant Real eta_hyd = 0 "Hydraulic efficiency";
        constant Real eta_mech = 0.9 "Mechanic efficiency";
        importedFMUTypes.ClaRa_Basics_Units_Power P_fluid "Hydraulic power";
      end outline_rec;
    public
      outline_rec outline;
    protected
      record inlet_rec
        constant Boolean showExpertSummary = true;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
        importedFMUTypes.ClaRa_Basics_Units_Temperature T "Temperature";
        importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "Specific entropy";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
        importedFMUTypes.ClaRa_Basics_Units_Power H_flow "Enthalpy flow rate";
        importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
      end inlet_rec;
    public
      inlet_rec inlet;
    protected
      record outlet_rec
        constant Boolean showExpertSummary = true;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
        importedFMUTypes.ClaRa_Basics_Units_Temperature T "Temperature";
        importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "Specific entropy";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
        importedFMUTypes.ClaRa_Basics_Units_Power H_flow "Enthalpy flow rate";
        importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
      end outlet_rec;
    public
      outlet_rec outlet;
    end summary_rec;
  public
    summary_rec summary;
  end Pump_preheater_LP1_rec;
public
  Pump_preheater_LP1_rec Pump_preheater_LP1;
protected
  record valve_IP2_rec
    constant Boolean useHomotopy = true "True, if homotopy method is used during initialisation";
    constant Boolean checkValve = true "True, if valve is check valve";
    constant Boolean openingInputIsActive = false "True, if  a variable opening is used";
    constant Real opening_const_ = 1 "A constant opening: =1: open, =0: closed";
    constant Boolean showExpertSummary = true "|Summary and Visualisation||True, if expert summary should be applied";
    constant Boolean showData = true "|Summary and Visualisation||True, if a data port containing p,T,h,s,m_flow shall be shown, else false";
    constant Boolean useStabilisedMassFlow = false "|Expert Settings|Numerical Robustness|";
    constant importedFMUTypes.ClaRa_Basics_Units_Time Tau = 0.1 "Time Constant of Stabilisation";
    constant Real opening_leak_ = 0.0 "Leakage valve opening in p.u.";
  protected
    record inlet_rec
      Modelica.Units.SI.MassFlowRate m_flow "Mass flow rate from the connection point into the component";
      Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
      Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end inlet_rec;
  public
    inlet_rec inlet;
  protected
    record outlet_rec
      Modelica.Units.SI.MassFlowRate m_flow "Mass flow rate from the connection point into the component";
      Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
      Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end outlet_rec;
  public
    outlet_rec outlet;
  protected
    record pressureLoss_rec
      importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      Real flowIsChoked "1 if flow is choked, 0 if not";
      Real PR_choked "Pressure ratio at which choking occurs";
      constant Real diameter_inlet = 10 "Inlet fitting's diameter";
      constant Real diameter_valve = 10 "Valve diameter";
      constant Real diameter_outlet = 10 "Outlet fitting's diameter";
      constant Integer paraOption = 2 "Type of parametrisation";
      constant Real 'CL_valve[1,1]' = 0 "Effective apperture as function of valve position in p.u.";
      constant Real 'CL_valve[1,2]' = 0 "Effective apperture as function of valve position in p.u.";
      constant Real 'CL_valve[2,1]' = 1 "Effective apperture as function of valve position in p.u.";
      constant Real 'CL_valve[2,2]' = 1 "Effective apperture as function of valve position in p.u.";
      Real Kv "Flow Coefficient (Delta_p_nom = 1e5 Pa, rho_nom=1000 kg/m^3(cold water))";
      constant Real x_T = 0.75 "Differential pressure ratio at which choking occurs";
      constant Real Kvs_in = 1 "Flow Coefficient at nominal opening (Delta_p_nom = 1e5 Pa, rho_nom=1000 kg/m^3(cold water))";
      constant importedFMUTypes.ClaRa_Basics_Units_Pressure Delta_p_eps = 100 "Small pressure difference for linearisation around zero flow";
      importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_nom "Nominal mass flowrate at full opening";
      importedFMUTypes.ClaRa_Basics_Units_Pressure Delta_p_nom "Nominal pressure difference for Kv definition";
      constant importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho_in_nom = 2.4 "Nominal density for Kv definition";
      constant Real zeta = 100 "Pressure Loss coefficient";
      constant importedFMUTypes.ClaRa_Basics_Units_Area A_cross = 1 "Valve inlet cross section";
      importedFMUTypes.ClaRa_Basics_Units_PressureDifference Delta_p "Pressure difference p_in - p_out";
      Real Kvs "Actual value of Kvs_in depending on parametrisation option";
      Real aperture_ "Effective apperture";
      Boolean normIsValid "Validity of DIN";
      constant Real F_P = 1.0 "Pipe geometry correction factor";
      importedFMUTypes.ClaRa_Basics_Units_Pressure Delta_p_choke "Pressure difference at which choking occurs, always positive i.e. independent of flow direction";
      Real Y "Expansion factor";
      Real gamma "Heat capacity ratio at actual inlet";
    protected
      record ValveCharacteristics_rec
        constant Integer n = 1 "Number of inputs (= number of outputs)";
        constant importedFMUTypes.Modelica_Blocks_Interfaces_RealInput 'u[1]' = 1.0 "Connector of Real input signals";
        importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput 'y[1]' "Connector of Real output signals";
        constant Boolean tableOnFile = false "= true, if table is defined on file or in function usertab";
        constant Real 'table[1,1]' = 0.0 "Table matrix (grid = first column; e.g., table=[0, 0; 1, 1; 2, 4])";
        constant Real 'table[1,2]' = 0.0 "Table matrix (grid = first column; e.g., table=[0, 0; 1, 1; 2, 4])";
        constant Real 'table[2,1]' = 1.0 "Table matrix (grid = first column; e.g., table=[0, 0; 1, 1; 2, 4])";
        constant Real 'table[2,2]' = 1.0 "Table matrix (grid = first column; e.g., table=[0, 0; 1, 1; 2, 4])";
        constant Boolean verboseRead = true "= true, if info message that file is loading is to be printed";
        constant Integer 'columns[1]' = 2 "Columns of table to be interpolated";
        constant Modelica.Blocks.Types.Smoothness smoothness = Modelica.Blocks.Types.Smoothness.LinearSegments "Smoothness of table interpolation";
        constant Modelica.Blocks.Types.Extrapolation extrapolation = Modelica.Blocks.Types.Extrapolation.LastTwoPoints "Extrapolation of data outside the definition range";
        constant Boolean verboseExtrapolation = false "= true, if warning messages are to be printed if table input is outside the definition range";
        Real u_min "Minimum abscissa value defined in table";
        Real u_max "Maximum abscissa value defined in table";
      end ValveCharacteristics_rec;
    public
      ValveCharacteristics_rec ValveCharacteristics;
    end pressureLoss_rec;
  public
    pressureLoss_rec pressureLoss;
  protected
    record summary_rec
    protected
      record outline_rec
        constant Boolean showExpertSummary = true;
        importedFMUTypes.ClaRa_Basics_Units_VolumeFlowRate V_flow "Volume flow rate";
        importedFMUTypes.ClaRa_Basics_Units_PressureDifference Delta_p "Pressure difference p_out - p_in";
        Real PR "Pressure ratio, always <1, i.e. dependent on flow direction";
        Real PR_choked "Critical pressure ratio";
        constant Real opening_ = 1.0 "Valve opening in p.u.";
        Real flowIsChoked "1 if flow is choked, 0 if not";
      end outline_rec;
    public
      outline_rec outline;
    protected
      record inlet_rec
        constant Boolean showExpertSummary = true;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
        importedFMUTypes.ClaRa_Basics_Units_Temperature T "Temperature";
        importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "Specific entropy";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
        importedFMUTypes.ClaRa_Basics_Units_Power H_flow "Enthalpy flow rate";
        importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
      end inlet_rec;
    public
      inlet_rec inlet;
    protected
      record outlet_rec
        constant Boolean showExpertSummary = true;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
        importedFMUTypes.ClaRa_Basics_Units_Temperature T "Temperature";
        importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "Specific entropy";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
        importedFMUTypes.ClaRa_Basics_Units_Power H_flow "Enthalpy flow rate";
        importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
      end outlet_rec;
    public
      outlet_rec outlet;
    end summary_rec;
  public
    summary_rec summary;
  protected
    record eye_rec
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end eye_rec;
  public
    eye_rec eye;
  protected
    record 'eye_int[1]_rec'
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end 'eye_int[1]_rec';
  public
    'eye_int[1]_rec' 'eye_int[1]';
  end valve_IP2_rec;
public
  valve_IP2_rec valve_IP2;
protected
  record join_HP_rec
    constant Integer N_sets = 2 "Number of data sets to be provided (if showData=true)";
    constant Boolean useHomotopy = true "True, if homotopy method is used during initialisation";
    constant importedFMUTypes.ClaRa_Basics_Units_Volume volume(min = 1E-06) = 0.1 "System Volume";
    importedFMUTypes.ClaRa_Basics_Units_MassFlowRate 'm_flow_out_nom[1]' "Nominal mass flow rates at outlet";
    importedFMUTypes.ClaRa_Basics_Units_MassFlowRate 'm_flow_out_nom[2]' "Nominal mass flow rates at outlet";
    importedFMUTypes.ClaRa_Basics_Units_Pressure p_nom "Nominal pressure";
    importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_nom "Nominal specific enthalpy";
    importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_start "Start value of sytsem specific enthalpy";
    importedFMUTypes.ClaRa_Basics_Units_Pressure p_start "Start value of sytsem pressure";
    constant Integer initOption = 0 "Type of initialisation";
    constant Boolean showExpertSummary = true "|Summary and Visualisation||True, if expert summary should be applied";
    constant Boolean showData = true "|Summary and Visualisation||True, if a data port containing p,T,h,s,m_flow shall be shown, else false";
    constant Boolean preciseTwoPhase = true "|Expert Stettings||True, if two-phase transients should be capured precisely";
    importedFMUTypes.ClaRa_Basics_Units_EnthalpyFlowRate H_flow_in;
    importedFMUTypes.ClaRa_Basics_Units_EnthalpyFlowRate 'H_flow_out[1]';
    importedFMUTypes.ClaRa_Basics_Units_EnthalpyFlowRate 'H_flow_out[2]';
    importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
    importedFMUTypes.ClaRa_Basics_Units_Mass mass "Total system mass";
    Real drhodt;
    importedFMUTypes.ClaRa_Basics_Units_Pressure p "System pressure";
  protected
    record 'eye[1]_rec'
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end 'eye[1]_rec';
  public
    'eye[1]_rec' 'eye[1]';
  protected
    record 'eye[2]_rec'
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow(nominal = 1.0) "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end 'eye[2]_rec';
  public
    'eye[2]_rec' 'eye[2]';
  protected
    record summary_rec
    protected
      record outline_rec
        constant importedFMUTypes.ClaRa_Basics_Units_Volume volume_tot = 0.1 "Total volume";
      end outline_rec;
    public
      outline_rec outline;
    protected
      record inlet_rec
        constant Boolean showExpertSummary = true;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
        importedFMUTypes.ClaRa_Basics_Units_Temperature T "Temperature";
        importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "Specific entropy";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
        importedFMUTypes.ClaRa_Basics_Units_Power H_flow "Enthalpy flow rate";
        importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
      end inlet_rec;
    public
      inlet_rec inlet;
    protected
      record outlet1_rec
        constant Boolean showExpertSummary = true;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
        importedFMUTypes.ClaRa_Basics_Units_Temperature T "Temperature";
        importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "Specific entropy";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
        importedFMUTypes.ClaRa_Basics_Units_Power H_flow "Enthalpy flow rate";
        importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
      end outlet1_rec;
    public
      outlet1_rec outlet1;
    protected
      record outlet2_rec
        constant Boolean showExpertSummary = true;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
        importedFMUTypes.ClaRa_Basics_Units_Temperature T "Temperature";
        importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "Specific entropy";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
        importedFMUTypes.ClaRa_Basics_Units_Power H_flow "Enthalpy flow rate";
        importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
      end outlet2_rec;
    public
      outlet2_rec outlet2;
    protected
      record fluid_rec
        constant Boolean showExpertSummary = true;
        importedFMUTypes.ClaRa_Basics_Units_Mass mass "System mass";
        importedFMUTypes.ClaRa_Basics_Units_Temperature T "System temperature";
        importedFMUTypes.ClaRa_Basics_Units_Temperature T_sat "System saturation temperature";
        importedFMUTypes.ClaRa_Basics_Units_Pressure p "System pressure";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "System specific enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_bub "Bubble specific enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_dew "Dew specific enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "System specific entropy";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
        Modelica.Units.SI.Enthalpy H "System enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
      end fluid_rec;
    public
      fluid_rec fluid;
    end summary_rec;
  public
    summary_rec summary;
  protected
    record inlet_rec
      Modelica.Units.SI.MassFlowRate m_flow "Mass flow rate from the connection point into the component";
      Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
      Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end inlet_rec;
  public
    inlet_rec inlet;
  protected
    record outlet1_rec
      Modelica.Units.SI.MassFlowRate m_flow "Mass flow rate from the connection point into the component";
      Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
      Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end outlet1_rec;
  public
    outlet1_rec outlet1;
  protected
    record outlet2_rec
      Modelica.Units.SI.MassFlowRate m_flow "Mass flow rate from the connection point into the component";
      Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
      Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end outlet2_rec;
  public
    outlet2_rec outlet2;
  end join_HP_rec;
public
  join_HP_rec join_HP;
protected
  record preheater_HP_rec
    constant Integer initOptionShell = 204 "Type of initialisation";
    constant Boolean useHomotopy = true "True, if homotopy method is used during initialisation";
    constant importedFMUTypes.ClaRa_Basics_Units_Length length = 15 "Length of the HEX";
    constant importedFMUTypes.ClaRa_Basics_Units_Length diameter = 2.6 "Diameter of HEX";
    constant importedFMUTypes.ClaRa_Basics_Units_Length z_in_shell = 15.0 "Inlet position from bottom";
    constant importedFMUTypes.ClaRa_Basics_Units_Length z_in_aux1 = 7.5 "Inlet position of auxilliary1 from bottom";
    constant importedFMUTypes.ClaRa_Basics_Units_Length z_in_aux2 = 7.5 "Inlet position of auxilliary2 from bottom";
    constant importedFMUTypes.ClaRa_Basics_Units_Length z_out_shell = 0.1 "Outlet position from bottom";
    constant importedFMUTypes.ClaRa_Basics_Units_Length radius_flange = 0.05 "Flange radius of all flanges";
    constant importedFMUTypes.ClaRa_Basics_Units_Mass mass_struc = 0 "Mass of inner structure elements, additional to the tubes itself";
    constant importedFMUTypes.ClaRa_Basics_Choices_GeometryOrientation orientation = importedFMUTypes.ClaRa_Basics_Choices_GeometryOrientation.vertical "Orientation of the component";
    constant importedFMUTypes.ClaRa_Basics_Choices_GeometryOrientation flowOrientation = importedFMUTypes.ClaRa_Basics_Choices_GeometryOrientation.vertical "Orientation of the mass flow";
    importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_nom_shell "Nominal mass flow on shell side";
    importedFMUTypes.ClaRa_Basics_Units_Pressure p_nom_shell "Nominal pressure on shell side";
    importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_nom_shell "Nominal specific enthalpy on shell side";
    constant Real yps_liq_nom = 0.5 "Relative volume of liquid phase at nominal point";
    constant Real 'yps_nom[1]' = 0.5 "Relative volume of liquid phase [1] and vapour phase [2] at nominal point";
    constant Real 'yps_nom[2]' = 0.5 "Relative volume of liquid phase [1] and vapour phase [2] at nominal point";
    importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_liq_start "Start value of liquid specific enthalpy";
    importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_vap_start "Start value of vapour specific enthalpy";
    importedFMUTypes.ClaRa_Basics_Units_Pressure p_start_shell "Start value of shell fluid pressure";
    constant Real level_rel_start = 0.5 "Start value for relative filling Level";
    constant importedFMUTypes.ClaRa_Basics_Units_Length diameter_i = 0.02 "Inner diameter of internal tubes";
    constant importedFMUTypes.ClaRa_Basics_Units_Length diameter_o = 0.028 "Outer diameter of internal tubes";
    constant importedFMUTypes.ClaRa_Basics_Units_Length length_tubes = 10 "Length of the tubes (one pass)";
    constant Integer N_tubes = 2000 "Number of tubes";
    constant Integer N_passes = 1 "Number of passes of the internal tubes";
    constant Boolean parallelTubes = true "True, if tubes are parallel to shell flow orientation";
    constant importedFMUTypes.ClaRa_Basics_Units_Length z_in_tubes = 0.1 "Inlet position from bottom";
    constant importedFMUTypes.ClaRa_Basics_Units_Length z_out_tubes = 0.1 "Outlet position from bottom";
    constant Boolean staggeredAlignment = true "True, if the tubes are aligned staggeredly";
    constant importedFMUTypes.ClaRa_Basics_Units_Length Delta_z_par = 0.056 "Distance between tubes parallel to flow direction (center to center)";
    constant importedFMUTypes.ClaRa_Basics_Units_Length Delta_z_ort = 0.056 "Distance between tubes orthogonal to flow direction (center to center)";
    constant Integer N_rows = 45 "Number of pipe rows in shell flow direction";
    constant Real CF_geo = 1 "Correction coefficient due to fins etc.";
    importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_nom_tubes "Nominal mass flow on tubes side";
    importedFMUTypes.ClaRa_Basics_Units_Pressure p_nom_tubes "Nominal pressure on side tubes";
    importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_nom_tubes "Nominal specific enthalpy on tubes side";
    constant importedFMUTypes.ClaRa_Basics_Units_HeatFlowRate Q_flow_nom = 200000000.0 "Nominal heat flow rate";
    importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_start_tubes "Start value of tube fluid specific enthalpy";
    importedFMUTypes.ClaRa_Basics_Units_Pressure p_start_tubes(displayUnit = "bar") "Start value of tube fluid pressure";
    constant Integer initOptionTubes = 0 "Type of initialisation at tube side";
    constant importedFMUTypes.ClaRa_Basics_Units_Temperature 'T_w_start[1]' = 473.15 "Initial wall temperature inner --> outer";
    constant importedFMUTypes.ClaRa_Basics_Units_Temperature 'T_w_start[2]' = 473.15 "Initial wall temperature inner --> outer";
    constant importedFMUTypes.ClaRa_Basics_Units_Temperature 'T_w_start[3]' = 473.15 "Initial wall temperature inner --> outer";
    constant Integer initOptionWall = 1 "Init option of Tube wall";
    constant importedFMUTypes.ClaRa_Basics_Units_Time Tau_cond = 0.3 "Time constant of condensation";
    constant importedFMUTypes.ClaRa_Basics_Units_Time Tau_evap = 0.03 "Time constant of evaporation";
    constant importedFMUTypes.ClaRa_Basics_Units_CoefficientOfHeatTransfer alpha_ph = 50000 "HTC of the phase border";
    constant importedFMUTypes.ClaRa_Basics_Units_Area A_phaseBorder = 448.82887044286184 "Heat transfer area at phase border";
    constant Real expHT_phases = 0 "Exponent for volume dependency on inter phase HT";
    constant Real absorbInflow = 1 "Absorption of incoming mass flow to the zones 1: perfect in the allocated zone, 0: perfect according to steam quality";
    constant Boolean equalPressures = true "True if pressure in liquid and vapour phase is equal";
    constant Modelica.Blocks.Types.Smoothness smoothness = Modelica.Blocks.Types.Smoothness.LinearSegments "Smoothness of level calculation (table based)";
    constant Boolean showExpertSummary = true "True, if expert summary should be applied";
    constant Boolean showData = true "True, if a data port containing p,T,h,s,m_flow shall be shown, else false";
    constant Boolean levelOutput = true "True, if Real level connector shall be addded";
    constant Boolean outputAbs = false "True, if absolute level is at output";
    importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput level;
  protected
    record In2_rec
      Modelica.Units.SI.MassFlowRate m_flow "Mass flow rate from the connection point into the component";
      Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
      Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end In2_rec;
  public
    In2_rec In2;
  protected
    record Out2_rec
      Modelica.Units.SI.MassFlowRate m_flow(nominal = 1.0) "Mass flow rate from the connection point into the component";
      Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
      Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end Out2_rec;
  public
    Out2_rec Out2;
  protected
    record Out1_rec
      Modelica.Units.SI.MassFlowRate m_flow "Mass flow rate from the connection point into the component";
      Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
      Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end Out1_rec;
  public
    Out1_rec Out1;
  protected
    record In1_rec
      Modelica.Units.SI.MassFlowRate m_flow "Mass flow rate from the connection point into the component";
      Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
      Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end In1_rec;
  public
    In1_rec In1;
  protected
    record tubes_rec
      constant Boolean useHomotopy = true "True, if homotopy method is used during initialisation";
      importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_nom "Nominal mass flow rates at inlet";
      importedFMUTypes.ClaRa_Basics_Units_Pressure p_nom "Nominal pressure";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_nom "Nominal specific enthalpy";
      constant Integer initOption = 0 "Type of initialisation";
      importedFMUTypes.ClaRa_Basics_Units_Pressure p "System pressure";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_start "Start value of system specific enthalpy";
      importedFMUTypes.ClaRa_Basics_Units_Pressure p_start "Start value of system pressure";
      constant Boolean showExpertSummary = true "True, if expert summary should be applied";
      constant Integer heatSurfaceAlloc = 1 "Heat transfer area to be considered";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "spec. enthalpy state";
      importedFMUTypes.ClaRa_Basics_Units_Mass mass "Total system mass";
    protected
      record geo_rec
        constant importedFMUTypes.ClaRa_Basics_Units_Volume volume(min = 1E-15) = 6.283185307179586 "Volume of the component";
        constant Integer N_heat = 1 "No. of heat transfer areas";
        constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat[1]'(min = 1E-15) = 1256.6370614359173 "Heat transfer area: /1/ dedicated to lateral surface";
        constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat_CF[1]'(min = 1E-15) = 1256.6370614359173 "Corrected heat transfer area: /1/ dedicated to lateral surface";
        constant Real 'CF_geo[1]'(min = 1E-15) = 1 "Correction factor for heat transfer area: /1/ dedicated to lateral surface";
        constant importedFMUTypes.ClaRa_Basics_Units_Area A_cross(min = 1E-15) = 0.6283185307179586 "Cross section for mass flow";
        constant importedFMUTypes.ClaRa_Basics_Units_Area A_front(min = 1E-15) = 0.6283185307179586 "Frontal area";
        constant importedFMUTypes.ClaRa_Basics_Units_Area A_hor = 1E-06 "Nominal horizonal area";
        constant Integer N_inlet = 1 "Number of inlet ports";
        constant Integer N_outlet = 1 "Number of outlet ports";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'z_in[1]' = 0.1 "Height of inlet ports";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'z_out[1]' = 0.1 "Height of outlet ports";
        constant importedFMUTypes.ClaRa_Basics_Units_Length height_fill = -1 "Fillable height of component";
        constant Real 'shape[1,1]' = 0 "Shape factor, i.e. A_horitontal=A_hor*interp(shape, relLevel)";
        constant Real 'shape[1,2]' = 1 "Shape factor, i.e. A_horitontal=A_hor*interp(shape, relLevel)";
        constant Real 'shape[2,1]' = 1 "Shape factor, i.e. A_horitontal=A_hor*interp(shape, relLevel)";
        constant Real 'shape[2,2]' = 1 "Shape factor, i.e. A_horitontal=A_hor*interp(shape, relLevel)";
        constant importedFMUTypes.ClaRa_Basics_Units_Length diameter = 0.02 "Diameter of the component";
        constant importedFMUTypes.ClaRa_Basics_Units_Length diameter_hyd = 0.02 "Hydraulic diameter of the component";
        constant importedFMUTypes.ClaRa_Basics_Units_Length length = 10.0 "Length of the component (one pass)";
        constant Integer N_tubes = 2000 "Number of tubes in parallel";
        constant Integer N_passes = 1 "Number of passes of the tubes";
        constant Integer orientation = 0 "Main orientation of tube bundle (N_passes>1)";
      end geo_rec;
    public
      geo_rec geo;
    protected
      record inlet_rec
        Modelica.Units.SI.MassFlowRate m_flow "Mass flow rate from the connection point into the component";
        Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
        Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
      end inlet_rec;
    public
      inlet_rec inlet;
    protected
      record outlet_rec
        Modelica.Units.SI.MassFlowRate m_flow "Mass flow rate from the connection point into the component";
        Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
        Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
      end outlet_rec;
    public
      outlet_rec outlet;
    protected
      record heat_rec
        parameter Modelica.Units.SI.Temperature _T_start = 288.15
        annotation(Dialog(tab = "Initial", group = "Approximate"));
        Modelica.Units.SI.Temperature T(start = _T_start, fixed=false) "Port temperature";
        Modelica.Units.SI.HeatFlowRate Q_flow(nominal = 100000.0) "Heat flow rate (positive if flowing from outside into the component)";
      end heat_rec;
    public
      heat_rec heat annotation(Dialog);
    protected
      record summary_rec
      protected
        record outline_rec
          constant Boolean showExpertSummary = false;
          constant importedFMUTypes.ClaRa_Basics_Units_Volume volume_tot = 6.283185307179586 "Total volume";
          constant importedFMUTypes.ClaRa_Basics_Units_Area A_heat = 1256.6370614359173 "Heat transfer area";
          importedFMUTypes.ClaRa_Basics_Units_HeatFlowRate Q_flow_tot "Total heat flow rate";
          importedFMUTypes.ClaRa_Basics_Units_PressureDifference Delta_p "Pressure difference p_in - p_out";
        end outline_rec;
      public
        outline_rec outline;
      protected
        record inlet_rec
          constant Boolean showExpertSummary = true;
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Temperature T "Temperature";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "Specific entropy";
          importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
          importedFMUTypes.ClaRa_Basics_Units_Power H_flow "Enthalpy flow rate";
          importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
        end inlet_rec;
      public
        inlet_rec inlet;
      protected
        record outlet_rec
          constant Boolean showExpertSummary = true;
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Temperature T "Temperature";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "Specific entropy";
          importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
          importedFMUTypes.ClaRa_Basics_Units_Power H_flow "Enthalpy flow rate";
          importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
        end outlet_rec;
      public
        outlet_rec outlet;
      protected
        record fluid_rec
          constant Boolean showExpertSummary = true;
          importedFMUTypes.ClaRa_Basics_Units_Mass mass "System mass";
          importedFMUTypes.ClaRa_Basics_Units_Temperature T "System temperature";
          importedFMUTypes.ClaRa_Basics_Units_Temperature T_sat "System saturation temperature";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "System pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "System specific enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_bub "Bubble specific enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_dew "Dew specific enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "System specific entropy";
          importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
          Modelica.Units.SI.Enthalpy H "System enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
        end fluid_rec;
      public
        fluid_rec fluid;
      end summary_rec;
    public
      summary_rec summary;
    protected
      record fluidIn_rec
        constant Boolean stateSelectPreferForInputs = false "=true, StateSelect.prefer is set for input variables";
        constant Boolean computeTransportProperties = true "=true, if transport properties are calculated";
        constant Boolean interpolateTransportProperties = true "Interpolate transport properties in vapor dome";
        constant Boolean computeSurfaceTension = true;
        constant Boolean deactivateDensityDerivatives = false "Deactivate calculation of partial derivatives of density";
        constant Boolean computeVLEAdditionalProperties = true "Compute detailed vapor liquid equilibrium properties";
        constant Boolean computeVLETransportProperties = true "Compute detailed vapor liquid equilibrium transport properties";
        constant Boolean deactivateTwoPhaseRegion = false "Deactivate calculation of two phase region";
        Modelica.Units.SI.Density d(nominal = 1000.0) "Density";
        Modelica.Units.SI.AbsolutePressure p "Pressure";
        Modelica.Units.SI.SpecificEnthalpy h "Specific enthalpy";
        Modelica.Units.SI.SpecificEntropy s(nominal = 1000.0, min = 0.0) "Specific entropy";
        Modelica.Units.SI.Temperature T "Temperature";
        Modelica.Units.SI.MolarMass M "Average molar mass";
        Modelica.Units.SI.MassFraction q(nominal = 1.0) "Steam mass fraction (quality)";
        Modelica.Units.SI.SpecificHeatCapacity cp "Specific isobaric heat capacity cp";
        Modelica.Units.SI.SpecificHeatCapacity cv "Specific isochoric heat capacity cv";
        Modelica.Units.SI.LinearExpansionCoefficient beta "Isobaric thermal expansion coefficient";
        Modelica.Units.SI.Compressibility kappa "Isothermal compressibility";
        Modelica.Units.SI.Velocity w "Speed of sound";
        Modelica.Units.SI.DerDensityByEnthalpy drhodh_pxi "1st derivative of density wrt specific enthalpy at constant pressure and mass fraction";
        Modelica.Units.SI.DerDensityByPressure drhodp_hxi "1st derivative of density wrt pressure at specific enthalpy and mass fraction";
        Real gamma "Heat capacity ratio aka isentropic expansion factor";
        Modelica.Units.SI.MolarMass 'M_i[1]' "Molar mass of component i";
      protected
        record vleFluidPointer_rec
          Integer id;
        end vleFluidPointer_rec;
      public
        vleFluidPointer_rec vleFluidPointer;
      protected
        record crit_rec
          Modelica.Units.SI.Density d "Critical density";
          Modelica.Units.SI.SpecificEnthalpy h "Critical specific enthalpy";
          Modelica.Units.SI.AbsolutePressure p "Critical pressure";
          Modelica.Units.SI.SpecificEntropy s "Critical specific entropy";
          Modelica.Units.SI.Temperature T "Critical temperature";
        end crit_rec;
      public
        crit_rec crit;
      protected
        record transp_rec
          Modelica.Units.SI.PrandtlNumber Pr "Prandtl number";
          Modelica.Units.SI.ThermalConductivity lambda "Thermal conductivity";
          Modelica.Units.SI.DynamicViscosity eta(min = -1.0) "Dynamic viscosity";
          Modelica.Units.SI.SurfaceTension sigma "Surface tension";
        end transp_rec;
      public
        transp_rec transp;
      protected
        record VLE_rec
          Modelica.Units.SI.Density d_l "Density of liquid phase";
          Modelica.Units.SI.Density d_v "Density of vapour phase";
          Modelica.Units.SI.SpecificEnthalpy h_l "Specific enthalpy of liquid phase";
          Modelica.Units.SI.SpecificEnthalpy h_v "Specific enthalpy of vapour phase";
          Modelica.Units.SI.AbsolutePressure p_l "Pressure of liquid phase";
          Modelica.Units.SI.AbsolutePressure p_v "Pressure of vapour phase";
          Modelica.Units.SI.SpecificEntropy s_l "Specific entropy of liquid phase";
          Modelica.Units.SI.SpecificEntropy s_v "Specific entropy of vapour phase";
          Modelica.Units.SI.Temperature T_l "Temperature of liquid phase";
          Modelica.Units.SI.Temperature T_v "Temperature of vapour phase";
          constant Integer nc = 1;
        end VLE_rec;
      public
        VLE_rec VLE;
      protected
        record VLEAdditional_rec
          Modelica.Units.SI.SpecificHeatCapacity cp_l "Specific heat capacity cp of liquid phase";
          Modelica.Units.SI.SpecificHeatCapacity cp_v "Specific heat capacity cp of vapour phase";
          Modelica.Units.SI.LinearExpansionCoefficient beta_l "Isobaric expansion coefficient of liquid phase";
          Modelica.Units.SI.LinearExpansionCoefficient beta_v "Isobaric expansion coefficient of vapour phase";
          Modelica.Units.SI.Compressibility kappa_l "Isothermal compressibility of liquid phase";
          Modelica.Units.SI.Compressibility kappa_v "Isothermal compressibility of vapour phase";
        end VLEAdditional_rec;
      public
        VLEAdditional_rec VLEAdditional;
      protected
        record VLETransp_rec
          Modelica.Units.SI.PrandtlNumber Pr_l "Prandtl number of liquid phase";
          Modelica.Units.SI.PrandtlNumber Pr_v "Prandtl number of vapour phase";
          Modelica.Units.SI.ThermalConductivity lambda_l "Thermal conductivity of liquid phase";
          Modelica.Units.SI.ThermalConductivity lambda_v "Thermal conductivity of vapour phase";
          Modelica.Units.SI.DynamicViscosity eta_l(min = -1.0) "Dynamic viscosity of liquid phase";
          Modelica.Units.SI.DynamicViscosity eta_v(min = -1.0) "Dynamic viscosity of vapour phase";
        end VLETransp_rec;
      public
        VLETransp_rec VLETransp;
      end fluidIn_rec;
    public
      fluidIn_rec fluidIn;
    protected
      record fluidOut_rec
        constant Boolean stateSelectPreferForInputs = false "=true, StateSelect.prefer is set for input variables";
        constant Boolean computeTransportProperties = true "=true, if transport properties are calculated";
        constant Boolean interpolateTransportProperties = true "Interpolate transport properties in vapor dome";
        constant Boolean computeSurfaceTension = true;
        constant Boolean deactivateDensityDerivatives = false "Deactivate calculation of partial derivatives of density";
        constant Boolean computeVLEAdditionalProperties = true "Compute detailed vapor liquid equilibrium properties";
        constant Boolean computeVLETransportProperties = true "Compute detailed vapor liquid equilibrium transport properties";
        constant Boolean deactivateTwoPhaseRegion = false "Deactivate calculation of two phase region";
        Modelica.Units.SI.Density d(nominal = 1000.0) "Density";
        Modelica.Units.SI.AbsolutePressure p "Pressure";
        Modelica.Units.SI.SpecificEnthalpy h "Specific enthalpy";
        Modelica.Units.SI.SpecificEntropy s(nominal = 1000.0, min = 0.0) "Specific entropy";
        Modelica.Units.SI.Temperature T "Temperature";
        Modelica.Units.SI.MolarMass M "Average molar mass";
        Modelica.Units.SI.MassFraction q(nominal = 1.0) "Steam mass fraction (quality)";
        Modelica.Units.SI.SpecificHeatCapacity cp "Specific isobaric heat capacity cp";
        Modelica.Units.SI.SpecificHeatCapacity cv "Specific isochoric heat capacity cv";
        Modelica.Units.SI.LinearExpansionCoefficient beta "Isobaric thermal expansion coefficient";
        Modelica.Units.SI.Compressibility kappa "Isothermal compressibility";
        Modelica.Units.SI.Velocity w "Speed of sound";
        Modelica.Units.SI.DerDensityByEnthalpy drhodh_pxi "1st derivative of density wrt specific enthalpy at constant pressure and mass fraction";
        Modelica.Units.SI.DerDensityByPressure drhodp_hxi "1st derivative of density wrt pressure at specific enthalpy and mass fraction";
        Real gamma "Heat capacity ratio aka isentropic expansion factor";
        Modelica.Units.SI.MolarMass 'M_i[1]' "Molar mass of component i";
      protected
        record vleFluidPointer_rec
          Integer id;
        end vleFluidPointer_rec;
      public
        vleFluidPointer_rec vleFluidPointer;
      protected
        record crit_rec
          Modelica.Units.SI.Density d "Critical density";
          Modelica.Units.SI.SpecificEnthalpy h "Critical specific enthalpy";
          Modelica.Units.SI.AbsolutePressure p "Critical pressure";
          Modelica.Units.SI.SpecificEntropy s "Critical specific entropy";
          Modelica.Units.SI.Temperature T "Critical temperature";
        end crit_rec;
      public
        crit_rec crit;
      protected
        record transp_rec
          Modelica.Units.SI.PrandtlNumber Pr "Prandtl number";
          Modelica.Units.SI.ThermalConductivity lambda "Thermal conductivity";
          Modelica.Units.SI.DynamicViscosity eta(min = -1.0) "Dynamic viscosity";
          Modelica.Units.SI.SurfaceTension sigma "Surface tension";
        end transp_rec;
      public
        transp_rec transp;
      protected
        record VLE_rec
          Modelica.Units.SI.Density d_l "Density of liquid phase";
          Modelica.Units.SI.Density d_v "Density of vapour phase";
          Modelica.Units.SI.SpecificEnthalpy h_l "Specific enthalpy of liquid phase";
          Modelica.Units.SI.SpecificEnthalpy h_v "Specific enthalpy of vapour phase";
          Modelica.Units.SI.AbsolutePressure p_l "Pressure of liquid phase";
          Modelica.Units.SI.AbsolutePressure p_v "Pressure of vapour phase";
          Modelica.Units.SI.SpecificEntropy s_l "Specific entropy of liquid phase";
          Modelica.Units.SI.SpecificEntropy s_v "Specific entropy of vapour phase";
          Modelica.Units.SI.Temperature T_l "Temperature of liquid phase";
          Modelica.Units.SI.Temperature T_v "Temperature of vapour phase";
          constant Integer nc = 1;
        end VLE_rec;
      public
        VLE_rec VLE;
      protected
        record VLEAdditional_rec
          Modelica.Units.SI.SpecificHeatCapacity cp_l "Specific heat capacity cp of liquid phase";
          Modelica.Units.SI.SpecificHeatCapacity cp_v "Specific heat capacity cp of vapour phase";
          Modelica.Units.SI.LinearExpansionCoefficient beta_l "Isobaric expansion coefficient of liquid phase";
          Modelica.Units.SI.LinearExpansionCoefficient beta_v "Isobaric expansion coefficient of vapour phase";
          Modelica.Units.SI.Compressibility kappa_l "Isothermal compressibility of liquid phase";
          Modelica.Units.SI.Compressibility kappa_v "Isothermal compressibility of vapour phase";
        end VLEAdditional_rec;
      public
        VLEAdditional_rec VLEAdditional;
      protected
        record VLETransp_rec
          Modelica.Units.SI.PrandtlNumber Pr_l "Prandtl number of liquid phase";
          Modelica.Units.SI.PrandtlNumber Pr_v "Prandtl number of vapour phase";
          Modelica.Units.SI.ThermalConductivity lambda_l "Thermal conductivity of liquid phase";
          Modelica.Units.SI.ThermalConductivity lambda_v "Thermal conductivity of vapour phase";
          Modelica.Units.SI.DynamicViscosity eta_l(min = -1.0) "Dynamic viscosity of liquid phase";
          Modelica.Units.SI.DynamicViscosity eta_v(min = -1.0) "Dynamic viscosity of vapour phase";
        end VLETransp_rec;
      public
        VLETransp_rec VLETransp;
      end fluidOut_rec;
    public
      fluidOut_rec fluidOut;
    protected
      record heattransfer_rec
        constant Integer HT_type = 0;
        constant importedFMUTypes.ClaRa_Basics_Units_CoefficientOfHeatTransfer alpha_nom = 3500 "Constant heat transfer coefficient";
        constant importedFMUTypes.ClaRa_Basics_Units_ThermalResistance HR_nom = 2.273642044169933E-07 "Nominal convective heat resistance";
        constant Integer heatSurfaceAlloc = 1 "To be considered heat transfer area";
        constant Real 'PL_alpha[1,1]' = 0.0 "Correction factor for heat transfer in part load";
        constant Real 'PL_alpha[1,2]' = 0.2 "Correction factor for heat transfer in part load";
        constant Real 'PL_alpha[2,1]' = 0.5 "Correction factor for heat transfer in part load";
        constant Real 'PL_alpha[2,2]' = 0.6 "Correction factor for heat transfer in part load";
        constant Real 'PL_alpha[3,1]' = 0.7 "Correction factor for heat transfer in part load";
        constant Real 'PL_alpha[3,2]' = 0.72 "Correction factor for heat transfer in part load";
        constant Real 'PL_alpha[4,1]' = 1 "Correction factor for heat transfer in part load";
        constant Real 'PL_alpha[4,2]' = 1 "Correction factor for heat transfer in part load";
        constant Real CF_fouling = 1 "Scaling factor accounting for the fouling of the wall";
        importedFMUTypes.ClaRa_Basics_Units_Temperature Delta_T_wi "Temperature difference between wall and fluid inlet temperature";
        importedFMUTypes.ClaRa_Basics_Units_Temperature Delta_T_wo "Temperature difference between wall and fluid outlet temperature";
        importedFMUTypes.ClaRa_Basics_Units_Temperature Delta_T_mean "Mean temperature difference used for heat transfer calculation";
        importedFMUTypes.ClaRa_Basics_Units_Temperature Delta_T_U "Upper temperature difference";
        importedFMUTypes.ClaRa_Basics_Units_Temperature Delta_T_L "Lower temperature difference";
        importedFMUTypes.ClaRa_Basics_Units_CoefficientOfHeatTransfer alpha "Heat transfer coefficient used for heat transfer calculation";
        importedFMUTypes.ClaRa_Basics_Units_ThermalResistance HR "Convective heat resistance";
      protected
        record heat_rec
          Modelica.Units.SI.Temperature T "Port temperature";
          Modelica.Units.SI.HeatFlowRate Q_flow "Heat flow rate (positive if flowing from outside into the component)";
        end heat_rec;
      public
        heat_rec heat;
      end heattransfer_rec;
    public
      heattransfer_rec heattransfer;
    protected
      record phaseBorder_rec
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_inflow;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_outflow;
        constant importedFMUTypes.ClaRa_Basics_Units_PressureDifference Delta_p_geo_in = 0.0;
        constant importedFMUTypes.ClaRa_Basics_Units_PressureDifference Delta_p_geo_out = 0;
        constant importedFMUTypes.ClaRa_Basics_Units_Length level_abs = 0 "Absolute filling absLevel";
        constant Real level_rel = 0 "Relative filling absLevel";
        constant Real level_rel_start = 0 "Start value for relative filling Level";
        constant Boolean provideDensityDerivative = true "True if density derivative shall be provided";
      end phaseBorder_rec;
    public
      phaseBorder_rec phaseBorder;
    protected
      record pressureLoss_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure Delta_p;
        constant importedFMUTypes.ClaRa_Basics_Units_Pressure Delta_p_nom = 10 "Nominal pressure loss";
      end pressureLoss_rec;
    public
      pressureLoss_rec pressureLoss;
    end tubes_rec;
  public
    tubes_rec tubes annotation(Dialog);
  protected
    record shell_rec
      constant Boolean useHomotopy = true "True, if homotopy method is used during initialisation";
      importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_nom "Nominal mass flow rates at inlet";
      importedFMUTypes.ClaRa_Basics_Units_Pressure p_nom "Nominal pressure";
      constant Integer initOption = 204 "Type of initialisation";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_liq "Specific enthalpy of liquid phase";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_vap "Specific enthalpy of vapour phase";
      constant importedFMUTypes.ClaRa_Basics_Units_Time Tau_cond = 0.3 "Time constant of condensation";
      constant importedFMUTypes.ClaRa_Basics_Units_Time Tau_evap = 0.03 "Time constant of evaporation";
      constant importedFMUTypes.ClaRa_Basics_Units_CoefficientOfHeatTransfer alpha_ph = 50000.0 "HTC of the phase border";
      constant importedFMUTypes.ClaRa_Basics_Units_Area A_heat_ph = 448.82887044286184 "Heat transfer area at phase border";
      constant Real exp_HT_phases = 0.0 "Exponent for volume dependency on inter phase HT";
      constant Boolean equalPressures = true "True if pressure in liquid and vapour phase is equal";
      importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho_liq_nom "Nominal density";
      importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho_vap_nom "Nominal density";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_liq_start "Start value of sytsem specific enthalpy";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_vap_start "Start value of sytsem specific enthalpy";
      importedFMUTypes.ClaRa_Basics_Units_Pressure p_start "Start value of sytsem pressure";
      constant Real level_rel_start = 0.5 "Start value for relative filling level";
      constant Boolean showExpertSummary = true "True, if expert summary should be applied";
      constant Integer heatSurfaceAlloc = 2 "Heat transfer area to be considered";
      Real drho_liqdt(unit = "kg/(m3.s)") "Time derivative of liquid density";
      Real drho_vapdt(unit = "kg/(m3.s)") "Time derivative of vapour density";
      parameter importedFMUTypes.ClaRa_Basics_Units_Volume _volume_liq_start = 33.662165283214634
      annotation(Dialog(tab = "Initial", group = "Approximate"));
      importedFMUTypes.ClaRa_Basics_Units_Volume volume_liq(start = _volume_liq_start, fixed=false) "Liquid volume";
      Real _volume_liq_der(unit = "m3/s") "der(Liquid volume)";
      importedFMUTypes.ClaRa_Basics_Units_Volume volume_vap "Vapour volume";
      importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_cond "Condensing mass flow";
      importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_evap "Evaporating mass flow";
      importedFMUTypes.ClaRa_Basics_Units_HeatFlowRate Q_flow_phases "Heat flow between phases";
      importedFMUTypes.ClaRa_Basics_Units_HeatFlowRate 'Q_flow[1]';
      importedFMUTypes.ClaRa_Basics_Units_HeatFlowRate 'Q_flow[2]';
      importedFMUTypes.ClaRa_Basics_Units_Mass mass_liq "Liquid mass";
      importedFMUTypes.ClaRa_Basics_Units_Mass mass_vap "Vapour mass";
      importedFMUTypes.ClaRa_Basics_Units_Pressure p_liq "Liquid pressure";
      Real _p_liq_der(unit = "Pa/s") "der(Liquid pressure)";
      importedFMUTypes.ClaRa_Basics_Units_Pressure p_vap "Vapour pressure";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyFlowRate 'H_flow_inliq[1]' "Enthalpy flow rate passing from inlet to liquid zone and vice versa";
      constant importedFMUTypes.ClaRa_Basics_Units_EnthalpyFlowRate 'H_flow_inliq[2]' = 0.0 "Enthalpy flow rate passing from inlet to liquid zone and vice versa";
      constant importedFMUTypes.ClaRa_Basics_Units_EnthalpyFlowRate 'H_flow_inliq[3]' = 0.0 "Enthalpy flow rate passing from inlet to liquid zone and vice versa";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyFlowRate 'H_flow_invap[1]' "Enthalpy flow rate passing from inlet to vapour zone and vice versa";
      constant importedFMUTypes.ClaRa_Basics_Units_EnthalpyFlowRate 'H_flow_invap[2]' = 0.0 "Enthalpy flow rate passing from inlet to vapour zone and vice versa";
      constant importedFMUTypes.ClaRa_Basics_Units_EnthalpyFlowRate 'H_flow_invap[3]' = 0.0 "Enthalpy flow rate passing from inlet to vapour zone and vice versa";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyFlowRate 'H_flow_outliq[1]' "Enthalpy flow rate passing from inlet to liquid zone and vice versa";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyFlowRate 'H_flow_outvap[1]' "Enthalpy flow rate passing from outlet to vapour zone and vice versa";
    protected
      record geo_rec
        constant importedFMUTypes.ClaRa_Basics_Units_Volume volume(min = 1E-15) = 67.32433056642927 "Volume of the component";
        constant Integer N_heat = 2 "No. of heat transfer areas";
        constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat[1]'(min = 1E-15) = 133.14069665913541 "Heat transfer area: /1/ dedicated to lateral surface";
        constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat[2]'(min = 1E-15) = 1759.291886010284 "Heat transfer area: /1/ dedicated to lateral surface";
        constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat_CF[1]'(min = 1E-15) = 133.14069665913541 "Corrected heat transfer area: /1/ dedicated to lateral surface";
        constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat_CF[2]'(min = 1E-15) = 1759.291886010284 "Corrected heat transfer area: /1/ dedicated to lateral surface";
        constant Real 'CF_geo[1]'(min = 1E-15) = 1.0 "Correction factor for heat transfer area: /1/ dedicated to lateral surface";
        constant Real 'CF_geo[2]'(min = 1E-15) = 1.0 "Correction factor for heat transfer area: /1/ dedicated to lateral surface";
        constant importedFMUTypes.ClaRa_Basics_Units_Area A_cross(min = 1E-15) = 4.077787264359552 "Cross section for mass flow";
        constant importedFMUTypes.ClaRa_Basics_Units_Area A_front(min = 1E-15) = 5.3092915845667505 "Frontal area";
        constant importedFMUTypes.ClaRa_Basics_Units_Area A_hor = 4.488288704428618 "Nominal horizonal area";
        constant Integer N_inlet = 3 "Number of inlet ports";
        constant Integer N_outlet = 1 "Number of outlet ports";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'z_in[1]' = 15.0 "Height of inlet ports";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'z_in[2]' = 7.5 "Height of inlet ports";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'z_in[3]' = 7.5 "Height of inlet ports";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'z_out[1]' = 0.1 "Height of outlet ports";
        constant importedFMUTypes.ClaRa_Basics_Units_Length height_fill = 15.0 "Fillable height of component";
        constant Real 'shape[1,1]' = 0 "Shape factor, i.e. A_horitontal=A_hor*interp(shape, relLevel)";
        constant Real 'shape[1,2]' = 1 "Shape factor, i.e. A_horitontal=A_hor*interp(shape, relLevel)";
        constant Real 'shape[2,1]' = 1 "Shape factor, i.e. A_horitontal=A_hor*interp(shape, relLevel)";
        constant Real 'shape[2,2]' = 1 "Shape factor, i.e. A_horitontal=A_hor*interp(shape, relLevel)";
        constant importedFMUTypes.ClaRa_Basics_Choices_GeometryOrientation orientation = importedFMUTypes.ClaRa_Basics_Choices_GeometryOrientation.vertical "Orientation of the component";
        constant importedFMUTypes.ClaRa_Basics_Choices_GeometryOrientation flowOrientation = importedFMUTypes.ClaRa_Basics_Choices_GeometryOrientation.vertical "Orientation of the mass flow";
        constant importedFMUTypes.ClaRa_Basics_Units_Length diameter = 2.6 "Diameter of the component";
        constant importedFMUTypes.ClaRa_Basics_Units_Length length = 15.0 "Length of the component";
        constant importedFMUTypes.ClaRa_Basics_Units_Length diameter_t = 0.028 "Outer diameter of internal tubes";
        constant importedFMUTypes.ClaRa_Basics_Units_Length length_tubes = 10.0 "Length of the internal tubes (single pass)";
        constant Integer N_tubes = 2000 "Number of internal tubes";
        constant Integer N_passes = 1 "Number of passes of the internal tubes";
        constant Boolean parallelTubes = true "True, if tubes are parallel to main flow orientation, else false";
        constant Integer N_baffle = 0 "Number of baffles on shell side";
        constant Real interior(min = 1E-06, max = 1.0) = 0.8453648915187376 "Volume fraction of interior equipment";
        constant Real MIN = 1E-05 "Limiter";
        constant Modelica.Units.SI.Length Delta_z_ort = 0.056 "Distance between tubes orthogonal to flow direction (center to center)";
        constant Modelica.Units.SI.Length Delta_z_par = 0.056 "Distance between tubes parallel to flow direction (center to center)";
        constant Real a = 2.0 "Lateral alignment ratio";
        constant Real b = 2.0 "Vertical alignment ratio";
        constant Real psi = 0.6073009183012759 "Void ratio";
        constant Boolean staggeredAlignment = true "True, if the tubes are aligned staggeredly, false otherwise";
        constant Real fa = 1.3333333333333333 "Alignment factor";
        constant Integer N_rows(min = 1, max = 2000) = 45 "Number of pipe rows in flow direction (minimum = N_passes)";
      end geo_rec;
    public
      geo_rec geo;
    protected
      record 'inlet[1]_rec'
        Modelica.Units.SI.MassFlowRate m_flow "Mass flow rate from the connection point into the component";
        Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
        Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
      end 'inlet[1]_rec';
    public
      'inlet[1]_rec' 'inlet[1]';
    protected
      record 'inlet[2]_rec'
        constant Modelica.Units.SI.MassFlowRate m_flow = 0.0 "Mass flow rate from the connection point into the component";
        Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
        Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
      end 'inlet[2]_rec';
    public
      'inlet[2]_rec' 'inlet[2]';
    protected
      record 'inlet[3]_rec'
        constant Modelica.Units.SI.MassFlowRate m_flow = 0.0 "Mass flow rate from the connection point into the component";
        Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
        Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
      end 'inlet[3]_rec';
    public
      'inlet[3]_rec' 'inlet[3]';
    protected
      record 'outlet[1]_rec'
        Modelica.Units.SI.MassFlowRate m_flow "Mass flow rate from the connection point into the component";
        Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
        Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
      end 'outlet[1]_rec';
    public
      'outlet[1]_rec' 'outlet[1]';
    protected
      record 'heat[1]_rec'
        Modelica.Units.SI.Temperature T "Port temperature";
        Modelica.Units.SI.HeatFlowRate Q_flow(nominal = 100000.0) "Heat flow rate (positive if flowing from outside into the component)";
      end 'heat[1]_rec';
    public
      'heat[1]_rec' 'heat[1]';
    protected
      record 'heat[2]_rec'
        Modelica.Units.SI.Temperature T "Port temperature";
        Modelica.Units.SI.HeatFlowRate Q_flow(nominal = 100000.0) "Heat flow rate (positive if flowing from outside into the component)";
      end 'heat[2]_rec';
    public
      'heat[2]_rec' 'heat[2]';
    protected
      record 'fluidIn[1]_rec'
        constant Boolean stateSelectPreferForInputs = false "=true, StateSelect.prefer is set for input variables";
        constant Boolean computeTransportProperties = false "=true, if transport properties are calculated";
        constant Boolean interpolateTransportProperties = true "Interpolate transport properties in vapor dome";
        constant Boolean computeSurfaceTension = true;
        constant Boolean deactivateDensityDerivatives = false "Deactivate calculation of partial derivatives of density";
        constant Boolean computeVLEAdditionalProperties = false "Compute detailed vapor liquid equilibrium properties";
        constant Boolean computeVLETransportProperties = false "Compute detailed vapor liquid equilibrium transport properties";
        constant Boolean deactivateTwoPhaseRegion = false "Deactivate calculation of two phase region";
        Modelica.Units.SI.Density d(nominal = 1000.0) "Density";
        Modelica.Units.SI.AbsolutePressure p "Pressure";
        Modelica.Units.SI.SpecificEnthalpy h "Specific enthalpy";
        Modelica.Units.SI.SpecificEntropy s(nominal = 1000.0, min = 0.0) "Specific entropy";
        Modelica.Units.SI.Temperature T "Temperature";
        Modelica.Units.SI.MolarMass M "Average molar mass";
        Modelica.Units.SI.MassFraction q(nominal = 1.0) "Steam mass fraction (quality)";
        Modelica.Units.SI.SpecificHeatCapacity cp "Specific isobaric heat capacity cp";
        Modelica.Units.SI.SpecificHeatCapacity cv "Specific isochoric heat capacity cv";
        Modelica.Units.SI.LinearExpansionCoefficient beta "Isobaric thermal expansion coefficient";
        Modelica.Units.SI.Compressibility kappa "Isothermal compressibility";
        Modelica.Units.SI.Velocity w "Speed of sound";
        Modelica.Units.SI.DerDensityByEnthalpy drhodh_pxi "1st derivative of density wrt specific enthalpy at constant pressure and mass fraction";
        Modelica.Units.SI.DerDensityByPressure drhodp_hxi "1st derivative of density wrt pressure at specific enthalpy and mass fraction";
        Real gamma "Heat capacity ratio aka isentropic expansion factor";
        Modelica.Units.SI.MolarMass 'M_i[1]' "Molar mass of component i";
      protected
        record vleFluidPointer_rec
          Integer id;
        end vleFluidPointer_rec;
      public
        vleFluidPointer_rec vleFluidPointer;
      protected
        record crit_rec
          Modelica.Units.SI.Density d "Critical density";
          Modelica.Units.SI.SpecificEnthalpy h "Critical specific enthalpy";
          Modelica.Units.SI.AbsolutePressure p "Critical pressure";
          Modelica.Units.SI.SpecificEntropy s "Critical specific entropy";
          Modelica.Units.SI.Temperature T "Critical temperature";
        end crit_rec;
      public
        crit_rec crit;
      protected
        record transp_rec
          constant Modelica.Units.SI.PrandtlNumber Pr = -1.0 "Prandtl number";
          constant Modelica.Units.SI.ThermalConductivity lambda = -1.0 "Thermal conductivity";
          constant Modelica.Units.SI.DynamicViscosity eta(min = -1.0) = -1.0 "Dynamic viscosity";
          constant Modelica.Units.SI.SurfaceTension sigma = -1.0 "Surface tension";
        end transp_rec;
      public
        transp_rec transp;
      protected
        record VLE_rec
          Modelica.Units.SI.Density d_l "Density of liquid phase";
          Modelica.Units.SI.Density d_v "Density of vapour phase";
          Modelica.Units.SI.SpecificEnthalpy h_l "Specific enthalpy of liquid phase";
          Modelica.Units.SI.SpecificEnthalpy h_v "Specific enthalpy of vapour phase";
          Modelica.Units.SI.AbsolutePressure p_l "Pressure of liquid phase";
          Modelica.Units.SI.AbsolutePressure p_v "Pressure of vapour phase";
          Modelica.Units.SI.SpecificEntropy s_l "Specific entropy of liquid phase";
          Modelica.Units.SI.SpecificEntropy s_v "Specific entropy of vapour phase";
          Modelica.Units.SI.Temperature T_l "Temperature of liquid phase";
          Modelica.Units.SI.Temperature T_v "Temperature of vapour phase";
          constant Integer nc = 1;
        end VLE_rec;
      public
        VLE_rec VLE;
      protected
        record VLEAdditional_rec
          constant Modelica.Units.SI.SpecificHeatCapacity cp_l = -1 "Specific heat capacity cp of liquid phase";
          constant Modelica.Units.SI.SpecificHeatCapacity cp_v = -1 "Specific heat capacity cp of vapour phase";
          constant Modelica.Units.SI.LinearExpansionCoefficient beta_l = -1 "Isobaric expansion coefficient of liquid phase";
          constant Modelica.Units.SI.LinearExpansionCoefficient beta_v = -1 "Isobaric expansion coefficient of vapour phase";
          constant Modelica.Units.SI.Compressibility kappa_l = -1 "Isothermal compressibility of liquid phase";
          constant Modelica.Units.SI.Compressibility kappa_v = -1 "Isothermal compressibility of vapour phase";
        end VLEAdditional_rec;
      public
        VLEAdditional_rec VLEAdditional;
      protected
        record VLETransp_rec
          constant Modelica.Units.SI.PrandtlNumber Pr_l = -1 "Prandtl number of liquid phase";
          constant Modelica.Units.SI.PrandtlNumber Pr_v = -1 "Prandtl number of vapour phase";
          constant Modelica.Units.SI.ThermalConductivity lambda_l = -1 "Thermal conductivity of liquid phase";
          constant Modelica.Units.SI.ThermalConductivity lambda_v = -1 "Thermal conductivity of vapour phase";
          constant Modelica.Units.SI.DynamicViscosity eta_l(min = -1.0) = -1 "Dynamic viscosity of liquid phase";
          constant Modelica.Units.SI.DynamicViscosity eta_v(min = -1.0) = -1 "Dynamic viscosity of vapour phase";
        end VLETransp_rec;
      public
        VLETransp_rec VLETransp;
      end 'fluidIn[1]_rec';
    public
      'fluidIn[1]_rec' 'fluidIn[1]';
    protected
      record 'fluidIn[2]_rec'
        constant Boolean stateSelectPreferForInputs = false "=true, StateSelect.prefer is set for input variables";
        constant Boolean computeTransportProperties = false "=true, if transport properties are calculated";
        constant Boolean interpolateTransportProperties = true "Interpolate transport properties in vapor dome";
        constant Boolean computeSurfaceTension = true;
        constant Boolean deactivateDensityDerivatives = false "Deactivate calculation of partial derivatives of density";
        constant Boolean computeVLEAdditionalProperties = false "Compute detailed vapor liquid equilibrium properties";
        constant Boolean computeVLETransportProperties = false "Compute detailed vapor liquid equilibrium transport properties";
        constant Boolean deactivateTwoPhaseRegion = false "Deactivate calculation of two phase region";
        Modelica.Units.SI.Density d(nominal = 1000.0) "Density";
        Modelica.Units.SI.AbsolutePressure p "Pressure";
        Modelica.Units.SI.SpecificEnthalpy h "Specific enthalpy";
        Modelica.Units.SI.SpecificEntropy s(nominal = 1000.0, min = 0.0) "Specific entropy";
        Modelica.Units.SI.Temperature T "Temperature";
        Modelica.Units.SI.MolarMass M "Average molar mass";
        Modelica.Units.SI.MassFraction q(nominal = 1.0) "Steam mass fraction (quality)";
        Modelica.Units.SI.SpecificHeatCapacity cp "Specific isobaric heat capacity cp";
        Modelica.Units.SI.SpecificHeatCapacity cv "Specific isochoric heat capacity cv";
        Modelica.Units.SI.LinearExpansionCoefficient beta "Isobaric thermal expansion coefficient";
