    Real p "Pressure of state";
    Real h "Specific enthalpy of state";
    Real s "Specific enthalpy of state";
    Real T "Temperature of state";
    Real m_flow "Mass flow rate";
  protected
    record decimalSpaces_rec
      constant Integer T = 1 "Accuracy to be displayed for temperature";
      constant Integer m_flow = 1 "Accuracy to be displayed for mass flow";
      constant Integer h = 1 "Accuracy to be displayed for enthalpy";
      constant Integer p = 1 "Accuracy to be displayed for pressure";
    end decimalSpaces_rec;
  public
    decimalSpaces_rec decimalSpaces;
  protected
    record eye_rec
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end eye_rec;
  public
    eye_rec eye;
  end quadruple9_rec;
public
  quadruple9_rec quadruple9;
protected
  record quadruple10_rec
    constant Integer identifier = 0 "Identifier of the quadruple";
    constant Boolean largeFonts = false "True if visualisers shall be displayed as large as posible";
    Real p "Pressure of state";
    Real h "Specific enthalpy of state";
    Real s "Specific enthalpy of state";
    Real T "Temperature of state";
    Real m_flow "Mass flow rate";
  protected
    record decimalSpaces_rec
      constant Integer T = 1 "Accuracy to be displayed for temperature";
      constant Integer m_flow = 1 "Accuracy to be displayed for mass flow";
      constant Integer h = 1 "Accuracy to be displayed for enthalpy";
      constant Integer p = 1 "Accuracy to be displayed for pressure";
    end decimalSpaces_rec;
  public
    decimalSpaces_rec decimalSpaces;
  protected
    record eye_rec
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end eye_rec;
  public
    eye_rec eye;
  end quadruple10_rec;
public
  quadruple10_rec quadruple10;
protected
  record quadruple11_rec
    constant Integer identifier = 0 "Identifier of the quadruple";
    constant Boolean largeFonts = false "True if visualisers shall be displayed as large as posible";
    Real p "Pressure of state";
    Real h "Specific enthalpy of state";
    Real s "Specific enthalpy of state";
    Real T "Temperature of state";
    Real m_flow "Mass flow rate";
  protected
    record decimalSpaces_rec
      constant Integer T = 1 "Accuracy to be displayed for temperature";
      constant Integer m_flow = 1 "Accuracy to be displayed for mass flow";
      constant Integer h = 1 "Accuracy to be displayed for enthalpy";
      constant Integer p = 1 "Accuracy to be displayed for pressure";
    end decimalSpaces_rec;
  public
    decimalSpaces_rec decimalSpaces;
  protected
    record eye_rec
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end eye_rec;
  public
    eye_rec eye;
  end quadruple11_rec;
public
  quadruple11_rec quadruple11;
protected
  record quadruple12_rec
    constant Integer identifier = 0 "Identifier of the quadruple";
    constant Boolean largeFonts = false "True if visualisers shall be displayed as large as posible";
    Real p "Pressure of state";
    Real h "Specific enthalpy of state";
    Real s "Specific enthalpy of state";
    Real T "Temperature of state";
    Real m_flow "Mass flow rate";
  protected
    record decimalSpaces_rec
      constant Integer T = 1 "Accuracy to be displayed for temperature";
      constant Integer m_flow = 1 "Accuracy to be displayed for mass flow";
      constant Integer h = 1 "Accuracy to be displayed for enthalpy";
      constant Integer p = 1 "Accuracy to be displayed for pressure";
    end decimalSpaces_rec;
  public
    decimalSpaces_rec decimalSpaces;
  protected
    record eye_rec
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end eye_rec;
  public
    eye_rec eye;
  end quadruple12_rec;
public
  quadruple12_rec quadruple12;
protected
  record quadruple13_rec
    constant Integer identifier = 0 "Identifier of the quadruple";
    constant Boolean largeFonts = false "True if visualisers shall be displayed as large as posible";
    Real p "Pressure of state";
    Real h "Specific enthalpy of state";
    Real s "Specific enthalpy of state";
    Real T "Temperature of state";
    Real m_flow "Mass flow rate";
  protected
    record decimalSpaces_rec
      constant Integer T = 1 "Accuracy to be displayed for temperature";
      constant Integer m_flow = 1 "Accuracy to be displayed for mass flow";
      constant Integer h = 1 "Accuracy to be displayed for enthalpy";
      constant Integer p = 1 "Accuracy to be displayed for pressure";
    end decimalSpaces_rec;
  public
    decimalSpaces_rec decimalSpaces;
  protected
    record eye_rec
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end eye_rec;
  public
    eye_rec eye;
  end quadruple13_rec;
public
  quadruple13_rec quadruple13;
protected
  record quadruple14_rec
    constant Integer identifier = 0 "Identifier of the quadruple";
    constant Boolean largeFonts = false "True if visualisers shall be displayed as large as posible";
    Real p "Pressure of state";
    Real h "Specific enthalpy of state";
    Real s "Specific enthalpy of state";
    Real T "Temperature of state";
    Real m_flow "Mass flow rate";
  protected
    record decimalSpaces_rec
      constant Integer T = 1 "Accuracy to be displayed for temperature";
      constant Integer m_flow = 1 "Accuracy to be displayed for mass flow";
      constant Integer h = 1 "Accuracy to be displayed for enthalpy";
      constant Integer p = 1 "Accuracy to be displayed for pressure";
    end decimalSpaces_rec;
  public
    decimalSpaces_rec decimalSpaces;
  protected
    record eye_rec
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end eye_rec;
  public
    eye_rec eye;
  end quadruple14_rec;
public
  quadruple14_rec quadruple14;
protected
  record Nominal_PowerFeedwaterPump1_rec
    Real k "Gain value multiplied with input signal";
    importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u "Input signal connector";
    importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y "Output signal connector";
  end Nominal_PowerFeedwaterPump1_rec;
public
  Nominal_PowerFeedwaterPump1_rec Nominal_PowerFeedwaterPump1;
protected
  record valveControl_preheater_HP_display_rec
    constant Boolean provideConnector = false "If true a real output connector is provided";
    Real x1 "Variable value";
    constant Integer decimalSpaces = 1 "Accuracy to be displayed";
    constant Boolean largeFonts = false "True if visualisers shall be displayed as large as posible";
    Real u_aux;
  end valveControl_preheater_HP_display_rec;
public
  valveControl_preheater_HP_display_rec valveControl_preheater_HP_display;
protected
  record electricalPower_rec
    constant Boolean provideConnector = false "If true a real output connector is provided";
    Real x1 "Variable value";
    constant Integer decimalSpaces = 2 "Accuracy to be displayed";
    constant Boolean largeFonts = false "True if visualisers shall be displayed as large as posible";
    Real u_aux;
  end electricalPower_rec;
public
  electricalPower_rec electricalPower;
protected
  record NOM_rec
    constant Real P_target_ = 1;
    constant importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_nom = 420;
    constant importedFMUTypes.ClaRa_Basics_Units_Pressure p_condenser = 3800;
    constant importedFMUTypes.ClaRa_Basics_Units_Pressure preheater_HP_p_tap = 4600000.0;
    constant importedFMUTypes.ClaRa_Basics_Units_MassFlowRate preheater_HP_m_flow_tap = 42.812;
    constant importedFMUTypes.ClaRa_Basics_Units_Pressure preheater_LP1_p_tap = 450000.0;
    constant importedFMUTypes.ClaRa_Basics_Units_MassFlowRate preheater_LP1_m_flow_tap = 29;
    constant importedFMUTypes.ClaRa_Basics_Units_Pressure preheater_LP2_p_tap = 95000.0;
    constant importedFMUTypes.ClaRa_Basics_Units_MassFlowRate preheater_LP2_m_flow_tap = 17;
    constant importedFMUTypes.ClaRa_Basics_Units_Pressure preheater_LP3_p_tap = 25000.0;
    constant importedFMUTypes.ClaRa_Basics_Units_MassFlowRate preheater_LP3_m_flow_tap = 4;
    constant importedFMUTypes.ClaRa_Basics_Units_Pressure preheater_LP4_p_tap = 9600.0;
    constant importedFMUTypes.ClaRa_Basics_Units_MassFlowRate preheater_LP4_m_flow_tap = 8;
    constant importedFMUTypes.ClaRa_Basics_Units_Pressure p_FWT = 1240000.0;
    constant importedFMUTypes.ClaRa_Basics_Units_Length downComer_z_in = 0;
    constant importedFMUTypes.ClaRa_Basics_Units_Length downComer_z_out = -8;
    constant importedFMUTypes.ClaRa_Basics_Units_Pressure downComer_Delta_p_nom = 10000.0;
    constant importedFMUTypes.ClaRa_Basics_Units_PressureDifference valve_HP_Delta_p_nom = 1100000.0;
    constant importedFMUTypes.ClaRa_Basics_Units_PressureDifference valve_LP1_Delta_p_nom = 5000.0;
    constant importedFMUTypes.ClaRa_Basics_Units_PressureDifference valve_LP2_Delta_p_nom = 1000.0;
    constant importedFMUTypes.ClaRa_Basics_Units_PressureDifference valve_LP3_Delta_p_nom = 400.0;
    constant importedFMUTypes.ClaRa_Basics_Units_PressureDifference valvePreFeedWaterTank_Delta_p_nom = 100.0;
    constant importedFMUTypes.ClaRa_Basics_Units_Temperature T_LS_nom = 823;
    constant importedFMUTypes.ClaRa_Basics_Units_Temperature T_RS_nom = 833;
    constant importedFMUTypes.ClaRa_Basics_Units_Pressure p_LS_out_nom = 26200000.0;
    constant importedFMUTypes.ClaRa_Basics_Units_Pressure p_RS_out_nom = 5100000.0;
    constant importedFMUTypes.ClaRa_Basics_Units_PressureDifference Delta_p_LS_nom = 4000000.0;
    constant importedFMUTypes.ClaRa_Basics_Units_PressureDifference Delta_p_RS_nom = 491000.0;
    constant Real 'CharLine_Delta_p_HP_mLS_[1,1]' = 0 "Characteristic line of pressure drop as function of mass flow rate";
    constant Real 'CharLine_Delta_p_HP_mLS_[1,2]' = 0 "Characteristic line of pressure drop as function of mass flow rate";
    constant Real 'CharLine_Delta_p_HP_mLS_[2,1]' = 0.1 "Characteristic line of pressure drop as function of mass flow rate";
    constant Real 'CharLine_Delta_p_HP_mLS_[2,2]' = 0.01 "Characteristic line of pressure drop as function of mass flow rate";
    constant Real 'CharLine_Delta_p_HP_mLS_[3,1]' = 0.2 "Characteristic line of pressure drop as function of mass flow rate";
    constant Real 'CharLine_Delta_p_HP_mLS_[3,2]' = 0.04 "Characteristic line of pressure drop as function of mass flow rate";
    constant Real 'CharLine_Delta_p_HP_mLS_[4,1]' = 0.3 "Characteristic line of pressure drop as function of mass flow rate";
    constant Real 'CharLine_Delta_p_HP_mLS_[4,2]' = 0.09 "Characteristic line of pressure drop as function of mass flow rate";
    constant Real 'CharLine_Delta_p_HP_mLS_[5,1]' = 0.4 "Characteristic line of pressure drop as function of mass flow rate";
    constant Real 'CharLine_Delta_p_HP_mLS_[5,2]' = 0.16 "Characteristic line of pressure drop as function of mass flow rate";
    constant Real 'CharLine_Delta_p_HP_mLS_[6,1]' = 0.5 "Characteristic line of pressure drop as function of mass flow rate";
    constant Real 'CharLine_Delta_p_HP_mLS_[6,2]' = 0.25 "Characteristic line of pressure drop as function of mass flow rate";
    constant Real 'CharLine_Delta_p_HP_mLS_[7,1]' = 0.6 "Characteristic line of pressure drop as function of mass flow rate";
    constant Real 'CharLine_Delta_p_HP_mLS_[7,2]' = 0.36 "Characteristic line of pressure drop as function of mass flow rate";
    constant Real 'CharLine_Delta_p_HP_mLS_[8,1]' = 0.7 "Characteristic line of pressure drop as function of mass flow rate";
    constant Real 'CharLine_Delta_p_HP_mLS_[8,2]' = 0.49 "Characteristic line of pressure drop as function of mass flow rate";
    constant Real 'CharLine_Delta_p_HP_mLS_[9,1]' = 0.8 "Characteristic line of pressure drop as function of mass flow rate";
    constant Real 'CharLine_Delta_p_HP_mLS_[9,2]' = 0.64 "Characteristic line of pressure drop as function of mass flow rate";
    constant Real 'CharLine_Delta_p_HP_mLS_[10,1]' = 0.9 "Characteristic line of pressure drop as function of mass flow rate";
    constant Real 'CharLine_Delta_p_HP_mLS_[10,2]' = 0.81 "Characteristic line of pressure drop as function of mass flow rate";
    constant Real 'CharLine_Delta_p_HP_mLS_[11,1]' = 1 "Characteristic line of pressure drop as function of mass flow rate";
    constant Real 'CharLine_Delta_p_HP_mLS_[11,2]' = 1 "Characteristic line of pressure drop as function of mass flow rate";
    constant Real 'CharLine_Delta_p_IP_mRS_[1,1]' = 0 "Characteristic line of pressure drop as function of mass flow rate";
    constant Real 'CharLine_Delta_p_IP_mRS_[1,2]' = 0 "Characteristic line of pressure drop as function of mass flow rate";
    constant Real 'CharLine_Delta_p_IP_mRS_[2,1]' = 0.1 "Characteristic line of pressure drop as function of mass flow rate";
    constant Real 'CharLine_Delta_p_IP_mRS_[2,2]' = 0.01 "Characteristic line of pressure drop as function of mass flow rate";
    constant Real 'CharLine_Delta_p_IP_mRS_[3,1]' = 0.2 "Characteristic line of pressure drop as function of mass flow rate";
    constant Real 'CharLine_Delta_p_IP_mRS_[3,2]' = 0.04 "Characteristic line of pressure drop as function of mass flow rate";
    constant Real 'CharLine_Delta_p_IP_mRS_[4,1]' = 0.3 "Characteristic line of pressure drop as function of mass flow rate";
    constant Real 'CharLine_Delta_p_IP_mRS_[4,2]' = 0.09 "Characteristic line of pressure drop as function of mass flow rate";
    constant Real 'CharLine_Delta_p_IP_mRS_[5,1]' = 0.4 "Characteristic line of pressure drop as function of mass flow rate";
    constant Real 'CharLine_Delta_p_IP_mRS_[5,2]' = 0.16 "Characteristic line of pressure drop as function of mass flow rate";
    constant Real 'CharLine_Delta_p_IP_mRS_[6,1]' = 0.5 "Characteristic line of pressure drop as function of mass flow rate";
    constant Real 'CharLine_Delta_p_IP_mRS_[6,2]' = 0.25 "Characteristic line of pressure drop as function of mass flow rate";
    constant Real 'CharLine_Delta_p_IP_mRS_[7,1]' = 0.6 "Characteristic line of pressure drop as function of mass flow rate";
    constant Real 'CharLine_Delta_p_IP_mRS_[7,2]' = 0.36 "Characteristic line of pressure drop as function of mass flow rate";
    constant Real 'CharLine_Delta_p_IP_mRS_[8,1]' = 0.7 "Characteristic line of pressure drop as function of mass flow rate";
    constant Real 'CharLine_Delta_p_IP_mRS_[8,2]' = 0.49 "Characteristic line of pressure drop as function of mass flow rate";
    constant Real 'CharLine_Delta_p_IP_mRS_[9,1]' = 0.8 "Characteristic line of pressure drop as function of mass flow rate";
    constant Real 'CharLine_Delta_p_IP_mRS_[9,2]' = 0.64 "Characteristic line of pressure drop as function of mass flow rate";
    constant Real 'CharLine_Delta_p_IP_mRS_[10,1]' = 0.9 "Characteristic line of pressure drop as function of mass flow rate";
    constant Real 'CharLine_Delta_p_IP_mRS_[10,2]' = 0.81 "Characteristic line of pressure drop as function of mass flow rate";
    constant Real 'CharLine_Delta_p_IP_mRS_[11,1]' = 1 "Characteristic line of pressure drop as function of mass flow rate";
    constant Real 'CharLine_Delta_p_IP_mRS_[11,2]' = 1 "Characteristic line of pressure drop as function of mass flow rate";
    constant Real efficiency_Pump_cond = 0.9;
    constant Real efficiency_Pump_preheater_LP1 = 0.9;
    constant Real efficiency_Pump_preheater_LP3 = 0.9;
    constant Real efficiency_Pump_FW = 0.9;
    constant importedFMUTypes.ClaRa_Basics_Units_Pressure IP1_pressure = 2600000.0;
    constant importedFMUTypes.ClaRa_Basics_Units_Pressure IP2_pressure = 1400000.0;
    constant importedFMUTypes.ClaRa_Basics_Units_Pressure IP3_pressure = 500000.0;
    constant Real efficiency_Turb_HP = 1;
    constant Real efficiency_Turb_IP1 = 1;
    constant Real efficiency_Turb_IP2 = 1;
    constant Real efficiency_Turb_IP3 = 1;
    constant Real efficiency_Turb_LP1 = 1;
    constant Real efficiency_Turb_LP2 = 1;
    constant Real efficiency_Turb_LP3 = 1;
    constant Real efficiency_Turb_LP4 = 1;
  protected
    record condenser_rec
      constant importedFMUTypes.ClaRa_Basics_Units_Pressure p_condenser = 3800.0 "|Fundamental Definitions|Condenser pressure";
      constant importedFMUTypes.ClaRa_Basics_Units_Length level_abs(min = 0.0) = 0 "|Fundamental Definitions|Filling level in hotwell";
      constant importedFMUTypes.ClaRa_Basics_Units_Pressure p_in = 3800.0 "Inlet pressure";
      constant importedFMUTypes.ClaRa_Basics_Units_Pressure p_out = 3800.0 "Outlet pressure";
      parameter importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_in(fixed=false) "Inlet enthalpy";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_out "Outlet enthalpy";
      parameter importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_in(fixed=false) "Inlet mass flow";
    protected
      record summary_rec
      protected
        record inlet_rec
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          constant importedFMUTypes.ClaRa_Basics_Units_Pressure p = 3800.0 "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        end inlet_rec;
      public
        inlet_rec inlet;
      protected
        record outlet_rec
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          constant importedFMUTypes.ClaRa_Basics_Units_Pressure p = 3800.0 "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        end outlet_rec;
      public
        outlet_rec outlet;
      end summary_rec;
    public
      summary_rec summary;
    protected
      record inlet_rec
        constant importedFMUTypes.ClaRa_Basics_Units_Pressure p = 3800.0;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end inlet_rec;
    public
      inlet_rec inlet;
    protected
      record outlet_rec
        constant importedFMUTypes.ClaRa_Basics_Units_Pressure p = 3800.0;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end outlet_rec;
    public
      outlet_rec outlet;
    end condenser_rec;
  public
    condenser_rec condenser;
  protected
    record Pump_cond_rec
      constant Real efficiency = 0.9 "Pump efficiency";
      importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho_in "Inlet density";
      importedFMUTypes.ClaRa_Basics_Units_Power P_pump "Pump power";
      parameter importedFMUTypes.ClaRa_Basics_Units_Pressure p_in(fixed=false) "Inlet pressure";
      parameter importedFMUTypes.ClaRa_Basics_Units_Pressure p_out(fixed=false) "Outlet pressure";
      parameter importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow(fixed=false) "Mass flow rate";
      parameter importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_in(fixed=false) "Inlet spec. enthalpy";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_out "Outlet spec. enthalpy";
      importedFMUTypes.ClaRa_Basics_Units_PressureDifference Delta_p "Presssure differerence p_in - p_out";
    protected
      record summary_rec
      protected
        record inlet_rec
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        end inlet_rec;
      public
        inlet_rec inlet;
      protected
        record outlet_rec
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        end outlet_rec;
      public
        outlet_rec outlet;
      protected
        record outline_rec
          importedFMUTypes.ClaRa_Basics_Units_Pressure Delta_p "Pressure difference between outlet and inlet";
          importedFMUTypes.ClaRa_Basics_Units_Power P_pump "Pump power";
        end outline_rec;
      public
        outline_rec outline;
      end summary_rec;
    public
      summary_rec summary;
    protected
      record inlet_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end inlet_rec;
    public
      inlet_rec inlet;
    protected
      record outlet_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end outlet_rec;
    public
      outlet_rec outlet;
    end Pump_cond_rec;
  public
    Pump_cond_rec Pump_cond;
  protected
    record preheater_LP1_rec
      constant importedFMUTypes.ClaRa_Basics_Units_Pressure p_tap_nom = 450000.0 "Nominal pressure of heating steam";
      constant importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_tap_nom = 29.0 "Nominal mass flow rate of heating steam";
      constant importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific Delta_h_tap_out_sc = 0 "Enthalpy difference to bubble enthalpy of tapping outlet enthalpy";
      constant importedFMUTypes.ClaRa_Basics_Units_Length level_abs = 0 "Filling level in hotwell";
      parameter importedFMUTypes.ClaRa_Basics_Units_Pressure p_cond(fixed=false);
      parameter importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_cond(fixed=false) "Mass flow of the condensate";
      parameter importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_tap(fixed=false) "Mass flow of the heating steam";
      parameter importedFMUTypes.ClaRa_Basics_Units_Pressure p_tap(fixed=false) "Pressure of the heating steam";
      importedFMUTypes.ClaRa_Basics_Units_Pressure p_tap_out "Pressure at condensed tapping outlet";
      parameter importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_tap_in(fixed=false) "Spec. enthalpy of tapping";
      parameter importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_cond_in(fixed=false) "Spec. enthalpy of condensate inlet";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_tap_out "Spec. enthalpy at condensed tapping outlet";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_cond_out "Spec. enthalpy at condenate outlet";
      constant Real 'CharLine_p_tap_P_target_[1,1]' = 0 "Characteristic line of p_tap as function of P_target_";
      constant Real 'CharLine_p_tap_P_target_[1,2]' = 1 "Characteristic line of p_tap as function of P_target_";
      constant Real 'CharLine_p_tap_P_target_[2,1]' = 1 "Characteristic line of p_tap as function of P_target_";
      constant Real 'CharLine_p_tap_P_target_[2,2]' = 1 "Characteristic line of p_tap as function of P_target_";
      constant Real 'CharLine_m_flow_tap_P_target_[1,1]' = 0 "Characteristic line of m_flow_tap as function of P_target_";
      constant Real 'CharLine_m_flow_tap_P_target_[1,2]' = 1 "Characteristic line of m_flow_tap as function of P_target_";
      constant Real 'CharLine_m_flow_tap_P_target_[2,1]' = 1 "Characteristic line of m_flow_tap as function of P_target_";
      constant Real 'CharLine_m_flow_tap_P_target_[2,2]' = 1 "Characteristic line of m_flow_tap as function of P_target_";
    protected
      record summary_rec
      protected
        record inlet_cond_rec
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        end inlet_cond_rec;
      public
        inlet_cond_rec inlet_cond;
      protected
        record outlet_cond_rec
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        end outlet_cond_rec;
      public
        outlet_cond_rec outlet_cond;
      protected
        record inlet_tap_rec
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        end inlet_tap_rec;
      public
        inlet_tap_rec inlet_tap;
      protected
        record outlet_tap_rec
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        end outlet_tap_rec;
      public
        outlet_tap_rec outlet_tap;
      end summary_rec;
    public
      summary_rec summary;
    protected
      record cond_in_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end cond_in_rec;
    public
      cond_in_rec cond_in;
    protected
      record cond_out_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end cond_out_rec;
    public
      cond_out_rec cond_out;
    protected
      record tap_in_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end tap_in_rec;
    public
      tap_in_rec tap_in;
    protected
      record tap_out_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end tap_out_rec;
    public
      tap_out_rec tap_out;
    end preheater_LP1_rec;
  public
    preheater_LP1_rec preheater_LP1;
  protected
    record pump_preheater_LP1_rec
      constant Real efficiency = 0.9 "Pump efficiency";
      importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho_in "Inlet density";
      importedFMUTypes.ClaRa_Basics_Units_Power P_pump "Pump power";
      parameter importedFMUTypes.ClaRa_Basics_Units_Pressure p_in(fixed=false) "Inlet pressure";
      parameter importedFMUTypes.ClaRa_Basics_Units_Pressure p_out(fixed=false) "Outlet pressure";
      parameter importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow(fixed=false) "Mass flow rate";
      parameter importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_in(fixed=false) "Inlet spec. enthalpy";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_out "Outlet spec. enthalpy";
      importedFMUTypes.ClaRa_Basics_Units_PressureDifference Delta_p "Presssure differerence p_in - p_out";
    protected
      record summary_rec
      protected
        record inlet_rec
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        end inlet_rec;
      public
        inlet_rec inlet;
      protected
        record outlet_rec
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        end outlet_rec;
      public
        outlet_rec outlet;
      protected
        record outline_rec
          importedFMUTypes.ClaRa_Basics_Units_Pressure Delta_p "Pressure difference between outlet and inlet";
          importedFMUTypes.ClaRa_Basics_Units_Power P_pump "Pump power";
        end outline_rec;
      public
        outline_rec outline;
      end summary_rec;
    public
      summary_rec summary;
    protected
      record inlet_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end inlet_rec;
    public
      inlet_rec inlet;
    protected
      record outlet_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end outlet_rec;
    public
      outlet_rec outlet;
    end pump_preheater_LP1_rec;
  public
    pump_preheater_LP1_rec pump_preheater_LP1;
  protected
    record valvePreFeedWaterTank_rec
      constant importedFMUTypes.ClaRa_Basics_Units_PressureDifference Delta_p_nom = 100.0 "Nominal pressure drop";
      constant Real 'CharLine_Delta_p_P_target_[1,1]' = 0 "Pressure drop depending on rel. power in p.u.";
      constant Real 'CharLine_Delta_p_P_target_[1,2]' = 0 "Pressure drop depending on rel. power in p.u.";
      constant Real 'CharLine_Delta_p_P_target_[2,1]' = 1 "Pressure drop depending on rel. power in p.u.";
      constant Real 'CharLine_Delta_p_P_target_[2,2]' = 1 "Pressure drop depending on rel. power in p.u.";
      importedFMUTypes.ClaRa_Basics_Units_Pressure p_in "Inlet pressure";
      parameter importedFMUTypes.ClaRa_Basics_Units_Pressure p_out(fixed=false) "Outlet pressure";
      parameter importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow(fixed=false) "Mass flow rate";
      parameter importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_in(fixed=false) "Inlet spec. enthalpy";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_out "Outlet spec. enthalpy";
      parameter importedFMUTypes.ClaRa_Basics_Units_PressureDifference Delta_p(fixed=false) "Actual pressur drop";
    protected
      record summary_rec
      protected
        record inlet_rec
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
        end inlet_rec;
      public
        inlet_rec inlet;
      protected
        record outlet_rec
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
        end outlet_rec;
      public
        outlet_rec outlet;
      end summary_rec;
    public
      summary_rec summary;
    protected
      record inlet_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end inlet_rec;
    public
      inlet_rec inlet;
    protected
      record outlet_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end outlet_rec;
    public
      outlet_rec outlet;
    end valvePreFeedWaterTank_rec;
  public
    valvePreFeedWaterTank_rec valvePreFeedWaterTank;
  protected
    record feedwatertank_rec
      constant importedFMUTypes.ClaRa_Basics_Units_Pressure p_FWT_nom = 1240000.0 "Feed water tank pressure at nominal load";
      constant importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_nom = 420.0 "Mass flow rate at nomoinal load";
      constant importedFMUTypes.ClaRa_Basics_Units_Length level_abs = 0 "Filling level";
      parameter importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_tap_in1(fixed=false) "Spec. enthalpy at tapping 1";
      parameter importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_tap_in2(fixed=false) "Spec. enthalpy at tapping 1";
      parameter importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_cond_in(fixed=false) "Spec. enthalpy at condensate inlet";
      parameter importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_cond(fixed=false) "Condensate inlet flow";
      parameter importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_tap1(fixed=false) "Tapping 1 inlet flow";
      constant importedFMUTypes.ClaRa_Basics_Units_Pressure p_FWT = 1240000.0 "Feedwater tank pressure at current load";
      constant importedFMUTypes.ClaRa_Basics_Units_Pressure p_FWT_out = 1240000.0 "Feedwater tank condensate outlet pressure";
      importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_tap2 "Mass flow of the heating steam";
      constant importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_FW = 420.0 "Mass flow of the condensate";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_cond_out "Spec. enthalpy at feedwater outlet";
    protected
      record summary_rec
      protected
        record inlet_cond_rec
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          constant importedFMUTypes.ClaRa_Basics_Units_Pressure p = 1240000.0 "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        end inlet_cond_rec;
      public
        inlet_cond_rec inlet_cond;
      protected
        record outlet_cond_rec
          constant importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow = 420.0 "Mass flow rate";
          constant importedFMUTypes.ClaRa_Basics_Units_Pressure p = 1240000.0 "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        end outlet_cond_rec;
      public
        outlet_cond_rec outlet_cond;
      protected
        record inlet_tap1_rec
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          constant importedFMUTypes.ClaRa_Basics_Units_Pressure p = 1240000.0 "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        end inlet_tap1_rec;
      public
        inlet_tap1_rec inlet_tap1;
      protected
        record inlet_tap2_rec
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          constant importedFMUTypes.ClaRa_Basics_Units_Pressure p = 1240000.0 "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        end inlet_tap2_rec;
      public
        inlet_tap2_rec inlet_tap2;
      end summary_rec;
    public
      summary_rec summary;
    protected
      record cond_in_rec
        constant importedFMUTypes.ClaRa_Basics_Units_Pressure p = 1240000.0;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end cond_in_rec;
    public
      cond_in_rec cond_in;
    protected
      record tap_in2_rec
        constant importedFMUTypes.ClaRa_Basics_Units_Pressure p = 1240000.0;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end tap_in2_rec;
    public
      tap_in2_rec tap_in2;
    protected
      record cond_out_rec
        constant importedFMUTypes.ClaRa_Basics_Units_Pressure p = 1240000.0;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        constant importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow = 420.0;
      end cond_out_rec;
    public
      cond_out_rec cond_out;
    protected
      record tap_in1_rec
        constant importedFMUTypes.ClaRa_Basics_Units_Pressure p = 1240000.0;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end tap_in1_rec;
    public
      tap_in1_rec tap_in1;
    end feedwatertank_rec;
  public
    feedwatertank_rec feedwatertank;
  protected
    record join_LP_main_rec
      parameter importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h1(fixed=false) "Specific enthalpy of flow 1";
      parameter importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h2(fixed=false) "Specific enthalpy of flow 2";
      parameter importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_1(fixed=false) "Mass flow rate of flow 1";
      parameter importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_2(fixed=false) "Mass flow rate of flow 2";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h3 "Mixer outlet enthalpy";
      importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_3 "Mixer outlet mass flow rate";
      parameter importedFMUTypes.ClaRa_Basics_Units_Pressure p(fixed=false) "Mixer pressure";
    protected
      record summary_rec
      protected
        record inlet1_rec
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        end inlet1_rec;
      public
        inlet1_rec inlet1;
      protected
        record inlet2_rec
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        end inlet2_rec;
      public
        inlet2_rec inlet2;
      protected
        record outlet_rec
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        end outlet_rec;
      public
        outlet_rec outlet;
      end summary_rec;
    public
      summary_rec summary;
    protected
      record inlet_1_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end inlet_1_rec;
    public
      inlet_1_rec inlet_1;
    protected
      record inlet_2_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end inlet_2_rec;
    public
      inlet_2_rec inlet_2;
    protected
      record outlet_rec
        constant importedFMUTypes.ClaRa_Basics_Units_Pressure p = 1240000.0;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end outlet_rec;
    public
      outlet_rec outlet;
    end join_LP_main_rec;
  public
    join_LP_main_rec join_LP_main;
  protected
    record Pump_FW_rec
      constant Real efficiency = 0.9 "Pump efficiency";
      importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho_in "Inlet density";
      importedFMUTypes.ClaRa_Basics_Units_Power P_pump "Pump power";
      parameter importedFMUTypes.ClaRa_Basics_Units_Pressure p_in(fixed=false) "Inlet pressure";
      parameter importedFMUTypes.ClaRa_Basics_Units_Pressure p_out(fixed=false) "Outlet pressure";
      parameter importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow(fixed=false) "Mass flow rate";
      parameter importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_in(fixed=false) "Inlet spec. enthalpy";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_out "Outlet spec. enthalpy";
      importedFMUTypes.ClaRa_Basics_Units_PressureDifference Delta_p "Presssure differerence p_in - p_out";
    protected
      record summary_rec
      protected
        record inlet_rec
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        end inlet_rec;
      public
        inlet_rec inlet;
      protected
        record outlet_rec
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        end outlet_rec;
      public
        outlet_rec outlet;
      protected
        record outline_rec
          importedFMUTypes.ClaRa_Basics_Units_Pressure Delta_p "Pressure difference between outlet and inlet";
          importedFMUTypes.ClaRa_Basics_Units_Power P_pump "Pump power";
        end outline_rec;
      public
        outline_rec outline;
      end summary_rec;
    public
      summary_rec summary;
    protected
      record inlet_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end inlet_rec;
    public
      inlet_rec inlet;
    protected
      record outlet_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end outlet_rec;
    public
      outlet_rec outlet;
    end Pump_FW_rec;
  public
    Pump_FW_rec Pump_FW;
  protected
    record preheater_HP_rec
      constant importedFMUTypes.ClaRa_Basics_Units_Pressure p_tap_nom = 4600000.0 "Nominal pressure of heating steam";
      constant importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_tap_nom = 42.812 "Nominal mass flow rate of heating steam";
      constant importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific Delta_h_tap_out_sc = 0 "Enthalpy difference to bubble enthalpy of tapping outlet enthalpy";
      constant importedFMUTypes.ClaRa_Basics_Units_Length level_abs = 0 "Filling level in hotwell";
      parameter importedFMUTypes.ClaRa_Basics_Units_Pressure p_cond(fixed=false);
      parameter importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_cond(fixed=false) "Mass flow of the condensate";
      parameter importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_tap(fixed=false) "Mass flow of the heating steam";
      parameter importedFMUTypes.ClaRa_Basics_Units_Pressure p_tap(fixed=false) "Pressure of the heating steam";
      importedFMUTypes.ClaRa_Basics_Units_Pressure p_tap_out "Pressure at condensed tapping outlet";
      parameter importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_tap_in(fixed=false) "Spec. enthalpy of tapping";
      parameter importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_cond_in(fixed=false) "Spec. enthalpy of condensate inlet";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_tap_out "Spec. enthalpy at condensed tapping outlet";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_cond_out "Spec. enthalpy at condenate outlet";
      constant Real 'CharLine_p_tap_P_target_[1,1]' = 0 "Characteristic line of p_tap as function of P_target_";
      constant Real 'CharLine_p_tap_P_target_[1,2]' = 1 "Characteristic line of p_tap as function of P_target_";
      constant Real 'CharLine_p_tap_P_target_[2,1]' = 1 "Characteristic line of p_tap as function of P_target_";
      constant Real 'CharLine_p_tap_P_target_[2,2]' = 1 "Characteristic line of p_tap as function of P_target_";
      constant Real 'CharLine_m_flow_tap_P_target_[1,1]' = 0 "Characteristic line of m_flow_tap as function of P_target_";
      constant Real 'CharLine_m_flow_tap_P_target_[1,2]' = 1 "Characteristic line of m_flow_tap as function of P_target_";
      constant Real 'CharLine_m_flow_tap_P_target_[2,1]' = 1 "Characteristic line of m_flow_tap as function of P_target_";
      constant Real 'CharLine_m_flow_tap_P_target_[2,2]' = 1 "Characteristic line of m_flow_tap as function of P_target_";
    protected
      record summary_rec
      protected
        record inlet_cond_rec
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        end inlet_cond_rec;
      public
        inlet_cond_rec inlet_cond;
      protected
        record outlet_cond_rec
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        end outlet_cond_rec;
      public
        outlet_cond_rec outlet_cond;
      protected
        record inlet_tap_rec
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        end inlet_tap_rec;
      public
        inlet_tap_rec inlet_tap;
      protected
        record outlet_tap_rec
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        end outlet_tap_rec;
      public
        outlet_tap_rec outlet_tap;
      end summary_rec;
    public
      summary_rec summary;
    protected
      record cond_in_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end cond_in_rec;
    public
      cond_in_rec cond_in;
    protected
      record cond_out_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end cond_out_rec;
    public
      cond_out_rec cond_out;
    protected
      record tap_in_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end tap_in_rec;
    public
      tap_in_rec tap_in;
    protected
      record tap_out_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end tap_out_rec;
    public
      tap_out_rec tap_out;
    end preheater_HP_rec;
  public
    preheater_HP_rec preheater_HP;
  protected
    record boiler_rec
      constant importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_LS_nom = 420.0 "Live steam flow at nominal load";
      constant importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_RS_nom = 420.0 "Reheated steam flow at nominal load";
      constant importedFMUTypes.ClaRa_Basics_Units_Temperature T_LS_nom = 823.0 "Live steam temperature at nominal load";
      constant importedFMUTypes.ClaRa_Basics_Units_Temperature T_RS_nom = 833.0 "Reheated steam temperature at nominal load";
      constant importedFMUTypes.ClaRa_Basics_Units_Pressure Delta_p_LS_nom = 4000000.0 "Live steam pressure loss at nominal load";
      constant importedFMUTypes.ClaRa_Basics_Units_Pressure Delta_p_RS_nom = 491000.0 "Reheat steam pressure loss at nominal load";
      constant importedFMUTypes.ClaRa_Basics_Units_Pressure p_LS_out_nom = 26200000.0 "Live steam pressure at nominal load";
      constant importedFMUTypes.ClaRa_Basics_Units_Pressure p_RS_out_nom = 5100000.0 "Reheated steam pressure at nominal load";
      constant Real 'CharLine_Delta_p_HP_mLS_[1,1]' = 0.0 "Characteristic line of LS pressure drop as function of mass flow rate";
      constant Real 'CharLine_Delta_p_HP_mLS_[1,2]' = 0.0 "Characteristic line of LS pressure drop as function of mass flow rate";
      constant Real 'CharLine_Delta_p_HP_mLS_[2,1]' = 0.1 "Characteristic line of LS pressure drop as function of mass flow rate";
      constant Real 'CharLine_Delta_p_HP_mLS_[2,2]' = 0.01 "Characteristic line of LS pressure drop as function of mass flow rate";
      constant Real 'CharLine_Delta_p_HP_mLS_[3,1]' = 0.2 "Characteristic line of LS pressure drop as function of mass flow rate";
      constant Real 'CharLine_Delta_p_HP_mLS_[3,2]' = 0.04 "Characteristic line of LS pressure drop as function of mass flow rate";
      constant Real 'CharLine_Delta_p_HP_mLS_[4,1]' = 0.3 "Characteristic line of LS pressure drop as function of mass flow rate";
      constant Real 'CharLine_Delta_p_HP_mLS_[4,2]' = 0.09 "Characteristic line of LS pressure drop as function of mass flow rate";
      constant Real 'CharLine_Delta_p_HP_mLS_[5,1]' = 0.4 "Characteristic line of LS pressure drop as function of mass flow rate";
      constant Real 'CharLine_Delta_p_HP_mLS_[5,2]' = 0.16 "Characteristic line of LS pressure drop as function of mass flow rate";
      constant Real 'CharLine_Delta_p_HP_mLS_[6,1]' = 0.5 "Characteristic line of LS pressure drop as function of mass flow rate";
      constant Real 'CharLine_Delta_p_HP_mLS_[6,2]' = 0.25 "Characteristic line of LS pressure drop as function of mass flow rate";
      constant Real 'CharLine_Delta_p_HP_mLS_[7,1]' = 0.6 "Characteristic line of LS pressure drop as function of mass flow rate";
      constant Real 'CharLine_Delta_p_HP_mLS_[7,2]' = 0.36 "Characteristic line of LS pressure drop as function of mass flow rate";
      constant Real 'CharLine_Delta_p_HP_mLS_[8,1]' = 0.7 "Characteristic line of LS pressure drop as function of mass flow rate";
      constant Real 'CharLine_Delta_p_HP_mLS_[8,2]' = 0.49 "Characteristic line of LS pressure drop as function of mass flow rate";
      constant Real 'CharLine_Delta_p_HP_mLS_[9,1]' = 0.8 "Characteristic line of LS pressure drop as function of mass flow rate";
      constant Real 'CharLine_Delta_p_HP_mLS_[9,2]' = 0.64 "Characteristic line of LS pressure drop as function of mass flow rate";
      constant Real 'CharLine_Delta_p_HP_mLS_[10,1]' = 0.9 "Characteristic line of LS pressure drop as function of mass flow rate";
      constant Real 'CharLine_Delta_p_HP_mLS_[10,2]' = 0.81 "Characteristic line of LS pressure drop as function of mass flow rate";
      constant Real 'CharLine_Delta_p_HP_mLS_[11,1]' = 1.0 "Characteristic line of LS pressure drop as function of mass flow rate";
      constant Real 'CharLine_Delta_p_HP_mLS_[11,2]' = 1.0 "Characteristic line of LS pressure drop as function of mass flow rate";
      constant Real 'CharLine_Delta_p_IP_mRS_[1,1]' = 0.0 "Characteristic line of RS pressure drop as function of mass flow rate";
      constant Real 'CharLine_Delta_p_IP_mRS_[1,2]' = 0.0 "Characteristic line of RS pressure drop as function of mass flow rate";
      constant Real 'CharLine_Delta_p_IP_mRS_[2,1]' = 0.1 "Characteristic line of RS pressure drop as function of mass flow rate";
      constant Real 'CharLine_Delta_p_IP_mRS_[2,2]' = 0.01 "Characteristic line of RS pressure drop as function of mass flow rate";
      constant Real 'CharLine_Delta_p_IP_mRS_[3,1]' = 0.2 "Characteristic line of RS pressure drop as function of mass flow rate";
      constant Real 'CharLine_Delta_p_IP_mRS_[3,2]' = 0.04 "Characteristic line of RS pressure drop as function of mass flow rate";
      constant Real 'CharLine_Delta_p_IP_mRS_[4,1]' = 0.3 "Characteristic line of RS pressure drop as function of mass flow rate";
      constant Real 'CharLine_Delta_p_IP_mRS_[4,2]' = 0.09 "Characteristic line of RS pressure drop as function of mass flow rate";
      constant Real 'CharLine_Delta_p_IP_mRS_[5,1]' = 0.4 "Characteristic line of RS pressure drop as function of mass flow rate";
      constant Real 'CharLine_Delta_p_IP_mRS_[5,2]' = 0.16 "Characteristic line of RS pressure drop as function of mass flow rate";
      constant Real 'CharLine_Delta_p_IP_mRS_[6,1]' = 0.5 "Characteristic line of RS pressure drop as function of mass flow rate";
      constant Real 'CharLine_Delta_p_IP_mRS_[6,2]' = 0.25 "Characteristic line of RS pressure drop as function of mass flow rate";
      constant Real 'CharLine_Delta_p_IP_mRS_[7,1]' = 0.6 "Characteristic line of RS pressure drop as function of mass flow rate";
      constant Real 'CharLine_Delta_p_IP_mRS_[7,2]' = 0.36 "Characteristic line of RS pressure drop as function of mass flow rate";
      constant Real 'CharLine_Delta_p_IP_mRS_[8,1]' = 0.7 "Characteristic line of RS pressure drop as function of mass flow rate";
      constant Real 'CharLine_Delta_p_IP_mRS_[8,2]' = 0.49 "Characteristic line of RS pressure drop as function of mass flow rate";
      constant Real 'CharLine_Delta_p_IP_mRS_[9,1]' = 0.8 "Characteristic line of RS pressure drop as function of mass flow rate";
      constant Real 'CharLine_Delta_p_IP_mRS_[9,2]' = 0.64 "Characteristic line of RS pressure drop as function of mass flow rate";
      constant Real 'CharLine_Delta_p_IP_mRS_[10,1]' = 0.9 "Characteristic line of RS pressure drop as function of mass flow rate";
      constant Real 'CharLine_Delta_p_IP_mRS_[10,2]' = 0.81 "Characteristic line of RS pressure drop as function of mass flow rate";
      constant Real 'CharLine_Delta_p_IP_mRS_[11,1]' = 1.0 "Characteristic line of RS pressure drop as function of mass flow rate";
      constant Real 'CharLine_Delta_p_IP_mRS_[11,2]' = 1.0 "Characteristic line of RS pressure drop as function of mass flow rate";
      importedFMUTypes.ClaRa_Basics_Units_HeatFlowRate Q_flow "Rprt: Heating power";
      parameter importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_cRH(fixed=false) "Mass flow rate of cold Re-Heat ";
      parameter importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_LS_in(fixed=false) "Inlet specific enthalpy";
      parameter importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_RS_in(fixed=false) "Inlet specific enthalpy";
      parameter Real Delta_p_LS_(fixed=false) "Rprt: current LS pressure loss";
      parameter Real Delta_p_RS_(fixed=false) "Rprt: current RS pressure loss";
      Real Q_flow_LS_ "Rprt: Heat release in life steam at current load";
      Real Q_flow_RS_ "Rprt: Heat release in reheated steam at current load";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_LS_out "Outlet specific enthalpy";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_RS_out "Outlet specific enthalpy";
      importedFMUTypes.ClaRa_Basics_Units_Pressure p_LS_in "Inlet pressure";
      constant importedFMUTypes.ClaRa_Basics_Units_Pressure p_LS_out = 26200000.0 "Life steam pressure at current load";
      importedFMUTypes.ClaRa_Basics_Units_Pressure p_RS_in "Inlet pressure";
      parameter importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_feed(fixed=false) "HP inlet mass flow";
      constant importedFMUTypes.ClaRa_Basics_Units_Pressure p_RS_out = 5100000.0 "Reheated steam pressure at current load";
    protected
      record hotReheat_rec
        constant importedFMUTypes.ClaRa_Basics_Units_Pressure p = 5100000.0;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end hotReheat_rec;
    public
      hotReheat_rec hotReheat;
    protected
      record coldReheat_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end coldReheat_rec;
    public
      coldReheat_rec coldReheat;
    protected
      record feedWater_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end feedWater_rec;
    public
      feedWater_rec feedWater;
    protected
      record liveSteam_rec
        constant importedFMUTypes.ClaRa_Basics_Units_Pressure p = 26200000.0;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        constant importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow = 420.0;
      end liveSteam_rec;
    public
      liveSteam_rec liveSteam;
    end boiler_rec;
  public
    boiler_rec boiler;
  protected
    record Turbine_HP_rec
      constant Real efficiency = 1.0 "Hydraulic efficiency";
      importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho_in "Inlet density";
      importedFMUTypes.ClaRa_Basics_Units_Power P_turbine "Rprt: Turbine power";
      parameter importedFMUTypes.ClaRa_Basics_Units_Pressure p_in(fixed=false) "Inlet pressure";
      parameter importedFMUTypes.ClaRa_Basics_Units_Pressure p_out(fixed=false) "Outlet pressure";
      parameter importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow(fixed=false) "Mass flow rate";
      parameter importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_in(fixed=false) "Inlet specific enthalpy";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_out "Outlet enthalpy";
      importedFMUTypes.ClaRa_Basics_Units_PressureDifference Delta_p "Rprt: p_in - p_out";
    protected
      record summary_rec
      protected
        record inlet_rec
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        end inlet_rec;
      public
        inlet_rec inlet;
      protected
        record outlet_rec
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        end outlet_rec;
      public
        outlet_rec outlet;
      protected
        record outline_rec
          importedFMUTypes.ClaRa_Basics_Units_Pressure Delta_p "Pressure difference between outlet and inlet";
          importedFMUTypes.ClaRa_Basics_Units_Power P_turbine "Turbine power";
        end outline_rec;
      public
        outline_rec outline;
      end summary_rec;
    public
      summary_rec summary;
    protected
      record inlet_rec
        constant importedFMUTypes.ClaRa_Basics_Units_Pressure p = 26200000.0;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        constant importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow = 420.0;
      end inlet_rec;
    public
      inlet_rec inlet;
    protected
      record outlet_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end outlet_rec;
    public
      outlet_rec outlet;
    end Turbine_HP_rec;
  public
    Turbine_HP_rec Turbine_HP;
  protected
    record join_HP_rec
      importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_2 "Mass flow rate of outlet 1";
      parameter importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_3(fixed=false) "Mass flow rate of outlet 2";
      parameter importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h1(fixed=false) "Specific enthalpy at inlet";
      parameter importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_1(fixed=false) "Mass flow rate of inlet";
      parameter importedFMUTypes.ClaRa_Basics_Units_Pressure p(fixed=false) "Mixer pressure";
    protected
      record summary_rec
      protected
        record inlet_rec
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        end inlet_rec;
      public
        inlet_rec inlet;
      protected
        record outlet1_rec
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        end outlet1_rec;
      public
        outlet1_rec outlet1;
      protected
        record outlet2_rec
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        end outlet2_rec;
      public
        outlet2_rec outlet2;
      end summary_rec;
    public
      summary_rec summary;
    protected
      record inlet_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end inlet_rec;
    public
      inlet_rec inlet;
    protected
      record outlet_1_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end outlet_1_rec;
    public
      outlet_1_rec outlet_1;
    protected
      record outlet_2_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end outlet_2_rec;
    public
      outlet_2_rec outlet_2;
    end join_HP_rec;
  public
    join_HP_rec join_HP;
  protected
    record valve_HP_rec
      constant importedFMUTypes.ClaRa_Basics_Units_Pressure Delta_p_nom = 1100000.0 "Nominal pressure drop";
      constant Real 'CharLine_Delta_p_P_target_[1,1]' = 0 "Pressure drop depending on rel. power in p.u.";
      constant Real 'CharLine_Delta_p_P_target_[1,2]' = 0 "Pressure drop depending on rel. power in p.u.";
      constant Real 'CharLine_Delta_p_P_target_[2,1]' = 1 "Pressure drop depending on rel. power in p.u.";
      constant Real 'CharLine_Delta_p_P_target_[2,2]' = 1 "Pressure drop depending on rel. power in p.u.";
      importedFMUTypes.ClaRa_Basics_Units_Pressure p_in "Inlet pressure";
      parameter importedFMUTypes.ClaRa_Basics_Units_Pressure p_out(fixed=false) "Outlet pressure";
      parameter importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow(fixed=false) "Mass flow rate";
      parameter importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_in(fixed=false) "Inlet spec. enthalpy";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_out "Outlet spec. enthalpy";
      parameter importedFMUTypes.ClaRa_Basics_Units_PressureDifference Delta_p(fixed=false) "Actual pressure drop";
    protected
      record summary_rec
      protected
        record inlet_rec
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
        end inlet_rec;
      public
        inlet_rec inlet;
      protected
        record outlet_rec
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
        end outlet_rec;
      public
        outlet_rec outlet;
      end summary_rec;
    public
      summary_rec summary;
    protected
      record inlet_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end inlet_rec;
    public
      inlet_rec inlet;
    protected
      record outlet_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end outlet_rec;
    public
      outlet_rec outlet;
    end valve_HP_rec;
  public
    valve_HP_rec valve_HP;
  protected
    record valve_cut_rec
      parameter importedFMUTypes.ClaRa_Basics_Units_Pressure p_in(fixed=false) "Inlet pressure";
      parameter importedFMUTypes.ClaRa_Basics_Units_Pressure p_out(fixed=false) "Outlet pressure";
      parameter importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow(fixed=false) "Mass flow rate";
      parameter importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_in(fixed=false) "Inlet spec. enthalpy";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_out "Outlet spec. enthalpy";
      importedFMUTypes.ClaRa_Basics_Units_Pressure Delta_p "Pressure difference";
    protected
      record summary_rec
      protected
        record inlet_rec
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
        end inlet_rec;
      public
        inlet_rec inlet;
      protected
        record outlet_rec
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
        end outlet_rec;
      public
        outlet_rec outlet;
      end summary_rec;
    public
      summary_rec summary;
    protected
      record inlet_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end inlet_rec;
    public
      inlet_rec inlet;
    protected
      record outlet_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end outlet_rec;
    public
      outlet_rec outlet;
    end valve_cut_rec;
  public
    valve_cut_rec valve_cut;
  protected
    record valve2_HP_rec
      parameter importedFMUTypes.ClaRa_Basics_Units_Pressure p_in(fixed=false) "Inlet pressure";
      parameter importedFMUTypes.ClaRa_Basics_Units_Pressure p_out(fixed=false) "Outlet pressure";
      parameter importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow(fixed=false) "Mass flow rate";
      parameter importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_in(fixed=false) "Inlet spec. enthalpy";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_out "Outlet spec. enthalpy";
      importedFMUTypes.ClaRa_Basics_Units_Pressure Delta_p "Pressure difference";
    protected
      record summary_rec
      protected
        record inlet_rec
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
        end inlet_rec;
      public
        inlet_rec inlet;
      protected
        record outlet_rec
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
        end outlet_rec;
      public
        outlet_rec outlet;
      end summary_rec;
    public
      summary_rec summary;
    protected
      record inlet_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end inlet_rec;
    public
      inlet_rec inlet;
    protected
      record outlet_rec
        constant importedFMUTypes.ClaRa_Basics_Units_Pressure p = 1240000.0;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end outlet_rec;
    public
      outlet_rec outlet;
    end valve2_HP_rec;
  public
    valve2_HP_rec valve2_HP;
  protected
    record Turbine_IP1_rec
      constant Real efficiency = 1.0 "Hydraulic efficiency";
      importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho_in "Inlet density";
      importedFMUTypes.ClaRa_Basics_Units_Power P_turbine "Rprt: Turbine power";
      parameter importedFMUTypes.ClaRa_Basics_Units_Pressure p_in(fixed=false) "Inlet pressure";
      parameter importedFMUTypes.ClaRa_Basics_Units_Pressure p_out(fixed=false) "Outlet pressure";
      parameter importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow(fixed=false) "Mass flow rate";
      parameter importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_in(fixed=false) "Inlet specific enthalpy";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_out "Outlet enthalpy";
      importedFMUTypes.ClaRa_Basics_Units_PressureDifference Delta_p "Rprt: p_in - p_out";
    protected
      record summary_rec
      protected
        record inlet_rec
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        end inlet_rec;
      public
        inlet_rec inlet;
      protected
        record outlet_rec
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        end outlet_rec;
      public
        outlet_rec outlet;
      protected
        record outline_rec
          importedFMUTypes.ClaRa_Basics_Units_Pressure Delta_p "Pressure difference between outlet and inlet";
          importedFMUTypes.ClaRa_Basics_Units_Power P_turbine "Turbine power";
        end outline_rec;
      public
        outline_rec outline;
      end summary_rec;
    public
      summary_rec summary;
    protected
      record inlet_rec
        constant importedFMUTypes.ClaRa_Basics_Units_Pressure p = 5100000.0;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end inlet_rec;
    public
      inlet_rec inlet;
    protected
      record outlet_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end outlet_rec;
    public
      outlet_rec outlet;
    end Turbine_IP1_rec;
  public
    Turbine_IP1_rec Turbine_IP1;
  protected
    record Turbine_LP1_rec
      constant Real efficiency = 1.0 "Hydraulic efficiency";
      importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho_in "Inlet density";
      importedFMUTypes.ClaRa_Basics_Units_Power P_turbine "Rprt: Turbine power";
      parameter importedFMUTypes.ClaRa_Basics_Units_Pressure p_in(fixed=false) "Inlet pressure";
      parameter importedFMUTypes.ClaRa_Basics_Units_Pressure p_out(fixed=false) "Outlet pressure";
      parameter importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow(fixed=false) "Mass flow rate";
      parameter importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_in(fixed=false) "Inlet specific enthalpy";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_out "Outlet enthalpy";
      importedFMUTypes.ClaRa_Basics_Units_PressureDifference Delta_p "Rprt: p_in - p_out";
    protected
      record summary_rec
      protected
        record inlet_rec
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        end inlet_rec;
      public
        inlet_rec inlet;
      protected
        record outlet_rec
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        end outlet_rec;
      public
        outlet_rec outlet;
      protected
        record outline_rec
          importedFMUTypes.ClaRa_Basics_Units_Pressure Delta_p "Pressure difference between outlet and inlet";
          importedFMUTypes.ClaRa_Basics_Units_Power P_turbine "Turbine power";
        end outline_rec;
      public
        outline_rec outline;
      end summary_rec;
    public
      summary_rec summary;
    protected
      record inlet_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end inlet_rec;
    public
      inlet_rec inlet;
    protected
      record outlet_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end outlet_rec;
    public
      outlet_rec outlet;
    end Turbine_LP1_rec;
  public
    Turbine_LP1_rec Turbine_LP1;
  protected
    record split_LP1_rec
      importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_2 "Mass flow rate of outlet 1";
      parameter importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_3(fixed=false) "Mass flow rate of outlet 2";
      parameter importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h1(fixed=false) "Specific enthalpy at inlet";
      parameter importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_1(fixed=false) "Mass flow rate of inlet";
      parameter importedFMUTypes.ClaRa_Basics_Units_Pressure p(fixed=false) "Mixer pressure";
    protected
      record summary_rec
      protected
        record inlet_rec
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        end inlet_rec;
      public
        inlet_rec inlet;
      protected
        record outlet1_rec
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        end outlet1_rec;
      public
        outlet1_rec outlet1;
      protected
        record outlet2_rec
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        end outlet2_rec;
      public
        outlet2_rec outlet2;
      end summary_rec;
    public
      summary_rec summary;
    protected
      record inlet_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end inlet_rec;
    public
      inlet_rec inlet;
    protected
      record outlet_1_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end outlet_1_rec;
    public
      outlet_1_rec outlet_1;
    protected
      record outlet_2_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end outlet_2_rec;
    public
      outlet_2_rec outlet_2;
    end split_LP1_rec;
  public
    split_LP1_rec split_LP1;
  protected
    record valve_IP1_rec
      parameter importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow(fixed=false) "Mass flow rate";
      parameter importedFMUTypes.ClaRa_Basics_Units_Pressure p_in(fixed=false) "Inlet pressure";
      parameter importedFMUTypes.ClaRa_Basics_Units_Pressure p_out(fixed=false) "Outlet pressure";
      parameter importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_in(fixed=false) "Inlet spec. enthalpy";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_out "Outlet spec. enthalpy";
      importedFMUTypes.ClaRa_Basics_Units_Pressure Delta_p "Pressure difference";
    protected
      record summary_rec
      protected
        record inlet_rec
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
        end inlet_rec;
      public
        inlet_rec inlet;
      protected
        record outlet_rec
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
        end outlet_rec;
      public
        outlet_rec outlet;
      end summary_rec;
    public
      summary_rec summary;
    protected
      record inlet_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end inlet_rec;
    public
      inlet_rec inlet;
    protected
      record outlet_rec
        constant importedFMUTypes.ClaRa_Basics_Units_Pressure p = 1240000.0;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end outlet_rec;
    public
      outlet_rec outlet;
    end valve_IP1_rec;
  public
    valve_IP1_rec valve_IP1;
  protected
    record valve_LP1_rec
      constant importedFMUTypes.ClaRa_Basics_Units_Pressure Delta_p_nom = 5000.0 "Nominal pressure drop";
      constant Real 'CharLine_Delta_p_P_target_[1,1]' = 0 "Pressure drop depending on rel. power in p.u.";
      constant Real 'CharLine_Delta_p_P_target_[1,2]' = 0 "Pressure drop depending on rel. power in p.u.";
      constant Real 'CharLine_Delta_p_P_target_[2,1]' = 1 "Pressure drop depending on rel. power in p.u.";
      constant Real 'CharLine_Delta_p_P_target_[2,2]' = 1 "Pressure drop depending on rel. power in p.u.";
      importedFMUTypes.ClaRa_Basics_Units_Pressure p_in "Inlet pressure";
      parameter importedFMUTypes.ClaRa_Basics_Units_Pressure p_out(fixed=false) "Outlet pressure";
      parameter importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow(fixed=false) "Mass flow rate";
      parameter importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_in(fixed=false) "Inlet spec. enthalpy";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_out "Outlet spec. enthalpy";
      parameter importedFMUTypes.ClaRa_Basics_Units_PressureDifference Delta_p(fixed=false) "Actual pressure drop";
    protected
      record summary_rec
      protected
        record inlet_rec
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
        end inlet_rec;
      public
        inlet_rec inlet;
      protected
        record outlet_rec
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
        end outlet_rec;
      public
        outlet_rec outlet;
      end summary_rec;
    public
      summary_rec summary;
    protected
      record inlet_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end inlet_rec;
    public
      inlet_rec inlet;
    protected
      record outlet_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end outlet_rec;
    public
      outlet_rec outlet;
    end valve_LP1_rec;
  public
    valve_LP1_rec valve_LP1;
  protected
    record Turbine_LP4_rec
      constant Real efficiency = 1.0 "Hydraulic efficiency";
      importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho_in "Inlet density";
      importedFMUTypes.ClaRa_Basics_Units_Power P_turbine "Rprt: Turbine power";
      parameter importedFMUTypes.ClaRa_Basics_Units_Pressure p_in(fixed=false) "Inlet pressure";
      parameter importedFMUTypes.ClaRa_Basics_Units_Pressure p_out(fixed=false) "Outlet pressure";
      importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
      parameter importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_in(fixed=false) "Inlet specific enthalpy";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_out "Outlet enthalpy";
      importedFMUTypes.ClaRa_Basics_Units_PressureDifference Delta_p "Rprt: p_in - p_out";
    protected
      record summary_rec
      protected
        record inlet_rec
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        end inlet_rec;
      public
        inlet_rec inlet;
      protected
        record outlet_rec
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        end outlet_rec;
      public
        outlet_rec outlet;
      protected
        record outline_rec
          importedFMUTypes.ClaRa_Basics_Units_Pressure Delta_p "Pressure difference between outlet and inlet";
          importedFMUTypes.ClaRa_Basics_Units_Power P_turbine "Turbine power";
        end outline_rec;
      public
        outline_rec outline;
      end summary_rec;
    public
      summary_rec summary;
    protected
      record inlet_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end inlet_rec;
    public
      inlet_rec inlet;
    protected
      record outlet_rec
        constant importedFMUTypes.ClaRa_Basics_Units_Pressure p = 3800.0;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end outlet_rec;
    public
      outlet_rec outlet;
    end Turbine_LP4_rec;
  public
    Turbine_LP4_rec Turbine_LP4;
  protected
    record triple_rec
      constant Integer stacy_id = 0 "Identifier of the static cycle triple";
      parameter importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow(fixed=false) "Measured mass flow rate";
      parameter importedFMUTypes.ClaRa_Basics_Units_Pressure p(fixed=false) "Measured mass flow rate";
      parameter importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h(fixed=false) "Measured mass flow rate";
    protected
      record decimalSpaces_rec
        constant Integer m_flow = 1 "Accuracy to be displayed for mass flow";
        constant Integer h = 1 "Accuracy to be displayed for enthalpy";
        constant Integer p = 1 "Accuracy to be displayed for pressure";
      end decimalSpaces_rec;
    public
      decimalSpaces_rec decimalSpaces;
    protected
      record steamSignal_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end steamSignal_rec;
    public
      steamSignal_rec steamSignal;
    end triple_rec;
  public
    triple_rec triple;
  protected
    record triple1_rec
      constant Integer stacy_id = 0 "Identifier of the static cycle triple";
      parameter importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow(fixed=false) "Measured mass flow rate";
      parameter importedFMUTypes.ClaRa_Basics_Units_Pressure p(fixed=false) "Measured mass flow rate";
      parameter importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h(fixed=false) "Measured mass flow rate";
    protected
      record decimalSpaces_rec
        constant Integer m_flow = 1 "Accuracy to be displayed for mass flow";
        constant Integer h = 1 "Accuracy to be displayed for enthalpy";
        constant Integer p = 1 "Accuracy to be displayed for pressure";
      end decimalSpaces_rec;
    public
      decimalSpaces_rec decimalSpaces;
    protected
      record steamSignal_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end steamSignal_rec;
    public
      steamSignal_rec steamSignal;
    end triple1_rec;
  public
    triple1_rec triple1;
  protected
    record triple2_rec
      constant Integer stacy_id = 0 "Identifier of the static cycle triple";
      parameter importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow(fixed=false) "Measured mass flow rate";
      parameter importedFMUTypes.ClaRa_Basics_Units_Pressure p(fixed=false) "Measured mass flow rate";
      parameter importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h(fixed=false) "Measured mass flow rate";
    protected
      record decimalSpaces_rec
        constant Integer m_flow = 1 "Accuracy to be displayed for mass flow";
        constant Integer h = 1 "Accuracy to be displayed for enthalpy";
        constant Integer p = 1 "Accuracy to be displayed for pressure";
      end decimalSpaces_rec;
    public
      decimalSpaces_rec decimalSpaces;
    protected
      record steamSignal_rec
        constant importedFMUTypes.ClaRa_Basics_Units_Pressure p = 26200000.0;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        constant importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow = 420.0;
      end steamSignal_rec;
    public
      steamSignal_rec steamSignal;
    end triple2_rec;
  public
    triple2_rec triple2;
  protected
    record triple3_rec
      constant Integer stacy_id = 0 "Identifier of the static cycle triple";
      parameter importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow(fixed=false) "Measured mass flow rate";
      parameter importedFMUTypes.ClaRa_Basics_Units_Pressure p(fixed=false) "Measured mass flow rate";
      parameter importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h(fixed=false) "Measured mass flow rate";
    protected
      record decimalSpaces_rec
        constant Integer m_flow = 1 "Accuracy to be displayed for mass flow";
        constant Integer h = 1 "Accuracy to be displayed for enthalpy";
        constant Integer p = 1 "Accuracy to be displayed for pressure";
      end decimalSpaces_rec;
    public
      decimalSpaces_rec decimalSpaces;
    protected
      record steamSignal_rec
        constant importedFMUTypes.ClaRa_Basics_Units_Pressure p = 5100000.0;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end steamSignal_rec;
    public
      steamSignal_rec steamSignal;
    end triple3_rec;
  public
    triple3_rec triple3;
  protected
    record triple5_rec
      constant Integer stacy_id = 0 "Identifier of the static cycle triple";
      parameter importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow(fixed=false) "Measured mass flow rate";
      parameter importedFMUTypes.ClaRa_Basics_Units_Pressure p(fixed=false) "Measured mass flow rate";
      parameter importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h(fixed=false) "Measured mass flow rate";
    protected
      record decimalSpaces_rec
        constant Integer m_flow = 1 "Accuracy to be displayed for mass flow";
        constant Integer h = 1 "Accuracy to be displayed for enthalpy";
        constant Integer p = 1 "Accuracy to be displayed for pressure";
      end decimalSpaces_rec;
    public
      decimalSpaces_rec decimalSpaces;
    protected
      record steamSignal_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end steamSignal_rec;
    public
      steamSignal_rec steamSignal;
    end triple5_rec;
  public
    triple5_rec triple5;
  protected
    record triple6_rec
      constant Integer stacy_id = 0 "Identifier of the static cycle triple";
      parameter importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow(fixed=false) "Measured mass flow rate";
      parameter importedFMUTypes.ClaRa_Basics_Units_Pressure p(fixed=false) "Measured mass flow rate";
      parameter importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h(fixed=false) "Measured mass flow rate";
    protected
      record decimalSpaces_rec
        constant Integer m_flow = 1 "Accuracy to be displayed for mass flow";
        constant Integer h = 1 "Accuracy to be displayed for enthalpy";
        constant Integer p = 2 "Accuracy to be displayed for pressure";
      end decimalSpaces_rec;
    public
      decimalSpaces_rec decimalSpaces;
    protected
      record steamSignal_rec
        constant importedFMUTypes.ClaRa_Basics_Units_Pressure p = 3800.0;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end steamSignal_rec;
    public
      steamSignal_rec steamSignal;
    end triple6_rec;
  public
    triple6_rec triple6;
  protected
    record triple7_rec
      constant Integer stacy_id = 0 "Identifier of the static cycle triple";
      parameter importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow(fixed=false) "Measured mass flow rate";
      parameter importedFMUTypes.ClaRa_Basics_Units_Pressure p(fixed=false) "Measured mass flow rate";
      parameter importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h(fixed=false) "Measured mass flow rate";
    protected
      record decimalSpaces_rec
        constant Integer m_flow = 1 "Accuracy to be displayed for mass flow";
        constant Integer h = 1 "Accuracy to be displayed for enthalpy";
        constant Integer p = 1 "Accuracy to be displayed for pressure";
      end decimalSpaces_rec;
    public
      decimalSpaces_rec decimalSpaces;
    protected
      record steamSignal_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end steamSignal_rec;
    public
      steamSignal_rec steamSignal;
    end triple7_rec;
  public
    triple7_rec triple7;
  protected
    record triple8_rec
      constant Integer stacy_id = 0 "Identifier of the static cycle triple";
      parameter importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow(fixed=false) "Measured mass flow rate";
      parameter importedFMUTypes.ClaRa_Basics_Units_Pressure p(fixed=false) "Measured mass flow rate";
      parameter importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h(fixed=false) "Measured mass flow rate";
    protected
      record decimalSpaces_rec
        constant Integer m_flow = 1 "Accuracy to be displayed for mass flow";
        constant Integer h = 1 "Accuracy to be displayed for enthalpy";
        constant Integer p = 1 "Accuracy to be displayed for pressure";
      end decimalSpaces_rec;
    public
      decimalSpaces_rec decimalSpaces;
    protected
      record steamSignal_rec
        constant importedFMUTypes.ClaRa_Basics_Units_Pressure p = 1240000.0;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end steamSignal_rec;
    public
      steamSignal_rec steamSignal;
    end triple8_rec;
  public
    triple8_rec triple8;
  protected
    record triple9_rec
      constant Integer stacy_id = 0 "Identifier of the static cycle triple";
      parameter importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow(fixed=false) "Measured mass flow rate";
      parameter importedFMUTypes.ClaRa_Basics_Units_Pressure p(fixed=false) "Measured mass flow rate";
      parameter importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h(fixed=false) "Measured mass flow rate";
    protected
      record decimalSpaces_rec
        constant Integer m_flow = 1 "Accuracy to be displayed for mass flow";
        constant Integer h = 1 "Accuracy to be displayed for enthalpy";
        constant Integer p = 2 "Accuracy to be displayed for pressure";
      end decimalSpaces_rec;
    public
      decimalSpaces_rec decimalSpaces;
    protected
      record steamSignal_rec
        constant importedFMUTypes.ClaRa_Basics_Units_Pressure p = 3800.0;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end steamSignal_rec;
    public
      steamSignal_rec steamSignal;
    end triple9_rec;
  public
    triple9_rec triple9;
  protected
    record triple10_rec
      constant Integer stacy_id = 0 "Identifier of the static cycle triple";
      parameter importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow(fixed=false) "Measured mass flow rate";
      parameter importedFMUTypes.ClaRa_Basics_Units_Pressure p(fixed=false) "Measured mass flow rate";
      parameter importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h(fixed=false) "Measured mass flow rate";
    protected
      record decimalSpaces_rec
        constant Integer m_flow = 1 "Accuracy to be displayed for mass flow";
        constant Integer h = 1 "Accuracy to be displayed for enthalpy";
        constant Integer p = 1 "Accuracy to be displayed for pressure";
      end decimalSpaces_rec;
    public
      decimalSpaces_rec decimalSpaces;
    protected
      record steamSignal_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end steamSignal_rec;
    public
      steamSignal_rec steamSignal;
    end triple10_rec;
  public
    triple10_rec triple10;
  protected
    record triple11_rec
      constant Integer stacy_id = 0 "Identifier of the static cycle triple";
      parameter importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow(fixed=false) "Measured mass flow rate";
      parameter importedFMUTypes.ClaRa_Basics_Units_Pressure p(fixed=false) "Measured mass flow rate";
      parameter importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h(fixed=false) "Measured mass flow rate";
    protected
      record decimalSpaces_rec
        constant Integer m_flow = 1 "Accuracy to be displayed for mass flow";
        constant Integer h = 1 "Accuracy to be displayed for enthalpy";
        constant Integer p = 1 "Accuracy to be displayed for pressure";
      end decimalSpaces_rec;
    public
      decimalSpaces_rec decimalSpaces;
    protected
      record steamSignal_rec
        constant importedFMUTypes.ClaRa_Basics_Units_Pressure p = 1240000.0;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end steamSignal_rec;
    public
      steamSignal_rec steamSignal;
    end triple11_rec;
  public
    triple11_rec triple11;
  protected
    record triple12_rec
      constant Integer stacy_id = 0 "Identifier of the static cycle triple";
      parameter importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow(fixed=false) "Measured mass flow rate";
      parameter importedFMUTypes.ClaRa_Basics_Units_Pressure p(fixed=false) "Measured mass flow rate";
      parameter importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h(fixed=false) "Measured mass flow rate";
    protected
      record decimalSpaces_rec
        constant Integer m_flow = 1 "Accuracy to be displayed for mass flow";
        constant Integer h = 1 "Accuracy to be displayed for enthalpy";
        constant Integer p = 1 "Accuracy to be displayed for pressure";
      end decimalSpaces_rec;
    public
      decimalSpaces_rec decimalSpaces;
    protected
      record steamSignal_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end steamSignal_rec;
    public
      steamSignal_rec steamSignal;
    end triple12_rec;
  public
    triple12_rec triple12;
  protected
    record triple13_rec
      constant Integer stacy_id = 0 "Identifier of the static cycle triple";
      parameter importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow(fixed=false) "Measured mass flow rate";
      parameter importedFMUTypes.ClaRa_Basics_Units_Pressure p(fixed=false) "Measured mass flow rate";
      parameter importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h(fixed=false) "Measured mass flow rate";
    protected
      record decimalSpaces_rec
        constant Integer m_flow = 1 "Accuracy to be displayed for mass flow";
        constant Integer h = 1 "Accuracy to be displayed for enthalpy";
        constant Integer p = 1 "Accuracy to be displayed for pressure";
      end decimalSpaces_rec;
    public
      decimalSpaces_rec decimalSpaces;
    protected
      record steamSignal_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end steamSignal_rec;
    public
      steamSignal_rec steamSignal;
    end triple13_rec;
  public
    triple13_rec triple13;
  protected
    record triple15_rec
      constant Integer stacy_id = 0 "Identifier of the static cycle triple";
      parameter importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow(fixed=false) "Measured mass flow rate";
      parameter importedFMUTypes.ClaRa_Basics_Units_Pressure p(fixed=false) "Measured mass flow rate";
      parameter importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h(fixed=false) "Measured mass flow rate";
    protected
      record decimalSpaces_rec
        constant Integer m_flow = 1 "Accuracy to be displayed for mass flow";
        constant Integer h = 1 "Accuracy to be displayed for enthalpy";
        constant Integer p = 1 "Accuracy to be displayed for pressure";
      end decimalSpaces_rec;
    public
      decimalSpaces_rec decimalSpaces;
    protected
      record steamSignal_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end steamSignal_rec;
    public
      steamSignal_rec steamSignal;
    end triple15_rec;
  public
    triple15_rec triple15;
  protected
    record triple16_rec
      constant Integer stacy_id = 0 "Identifier of the static cycle triple";
      parameter importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow(fixed=false) "Measured mass flow rate";
      parameter importedFMUTypes.ClaRa_Basics_Units_Pressure p(fixed=false) "Measured mass flow rate";
      parameter importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h(fixed=false) "Measured mass flow rate";
    protected
      record decimalSpaces_rec
        constant Integer m_flow = 1 "Accuracy to be displayed for mass flow";
        constant Integer h = 1 "Accuracy to be displayed for enthalpy";
        constant Integer p = 1 "Accuracy to be displayed for pressure";
      end decimalSpaces_rec;
    public
      decimalSpaces_rec decimalSpaces;
    protected
      record steamSignal_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end steamSignal_rec;
    public
      steamSignal_rec steamSignal;
    end triple16_rec;
  public
    triple16_rec triple16;
  protected
    record triple17_rec
      constant Integer stacy_id = 0 "Identifier of the static cycle triple";
      parameter importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow(fixed=false) "Measured mass flow rate";
      parameter importedFMUTypes.ClaRa_Basics_Units_Pressure p(fixed=false) "Measured mass flow rate";
      parameter importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h(fixed=false) "Measured mass flow rate";
    protected
      record decimalSpaces_rec
        constant Integer m_flow = 1 "Accuracy to be displayed for mass flow";
        constant Integer h = 1 "Accuracy to be displayed for enthalpy";
        constant Integer p = 1 "Accuracy to be displayed for pressure";
      end decimalSpaces_rec;
    public
      decimalSpaces_rec decimalSpaces;
    protected
      record steamSignal_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end steamSignal_rec;
    public
      steamSignal_rec steamSignal;
    end triple17_rec;
  public
    triple17_rec triple17;
  protected
    record triple18_rec
      constant Integer stacy_id = 0 "Identifier of the static cycle triple";
      parameter importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow(fixed=false) "Measured mass flow rate";
      parameter importedFMUTypes.ClaRa_Basics_Units_Pressure p(fixed=false) "Measured mass flow rate";
      parameter importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h(fixed=false) "Measured mass flow rate";
    protected
      record decimalSpaces_rec
        constant Integer m_flow = 1 "Accuracy to be displayed for mass flow";
        constant Integer h = 1 "Accuracy to be displayed for enthalpy";
        constant Integer p = 1 "Accuracy to be displayed for pressure";
      end decimalSpaces_rec;
    public
      decimalSpaces_rec decimalSpaces;
    protected
      record steamSignal_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end steamSignal_rec;
    public
      steamSignal_rec steamSignal;
    end triple18_rec;
  public
    triple18_rec triple18;
  protected
    record triple19_rec
      constant Integer stacy_id = 0 "Identifier of the static cycle triple";
      parameter importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow(fixed=false) "Measured mass flow rate";
      parameter importedFMUTypes.ClaRa_Basics_Units_Pressure p(fixed=false) "Measured mass flow rate";
      parameter importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h(fixed=false) "Measured mass flow rate";
    protected
      record decimalSpaces_rec
        constant Integer m_flow = 1 "Accuracy to be displayed for mass flow";
        constant Integer h = 1 "Accuracy to be displayed for enthalpy";
        constant Integer p = 1 "Accuracy to be displayed for pressure";
      end decimalSpaces_rec;
    public
      decimalSpaces_rec decimalSpaces;
    protected
      record steamSignal_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end steamSignal_rec;
    public
      steamSignal_rec steamSignal;
    end triple19_rec;
  public
    triple19_rec triple19;
  protected
    record triple20_rec
      constant Integer stacy_id = 0 "Identifier of the static cycle triple";
      parameter importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow(fixed=false) "Measured mass flow rate";
      parameter importedFMUTypes.ClaRa_Basics_Units_Pressure p(fixed=false) "Measured mass flow rate";
      parameter importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h(fixed=false) "Measured mass flow rate";
    protected
      record decimalSpaces_rec
        constant Integer m_flow = 1 "Accuracy to be displayed for mass flow";
        constant Integer h = 1 "Accuracy to be displayed for enthalpy";
        constant Integer p = 1 "Accuracy to be displayed for pressure";
      end decimalSpaces_rec;
    public
      decimalSpaces_rec decimalSpaces;
    protected
      record steamSignal_rec
        constant importedFMUTypes.ClaRa_Basics_Units_Pressure p = 1240000.0;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end steamSignal_rec;
    public
      steamSignal_rec steamSignal;
    end triple20_rec;
  public
    triple20_rec triple20;
  protected
    record Turbine_IP2_rec
      constant Real efficiency = 1.0 "Hydraulic efficiency";
      importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho_in "Inlet density";
      importedFMUTypes.ClaRa_Basics_Units_Power P_turbine "Rprt: Turbine power";
      parameter importedFMUTypes.ClaRa_Basics_Units_Pressure p_in(fixed=false) "Inlet pressure";
      parameter importedFMUTypes.ClaRa_Basics_Units_Pressure p_out(fixed=false) "Outlet pressure";
      parameter importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow(fixed=false) "Mass flow rate";
      parameter importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_in(fixed=false) "Inlet specific enthalpy";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_out "Outlet enthalpy";
      importedFMUTypes.ClaRa_Basics_Units_PressureDifference Delta_p "Rprt: p_in - p_out";
    protected
      record summary_rec
      protected
        record inlet_rec
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        end inlet_rec;
      public
        inlet_rec inlet;
      protected
        record outlet_rec
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        end outlet_rec;
      public
        outlet_rec outlet;
      protected
        record outline_rec
          importedFMUTypes.ClaRa_Basics_Units_Pressure Delta_p "Pressure difference between outlet and inlet";
          importedFMUTypes.ClaRa_Basics_Units_Power P_turbine "Turbine power";
        end outline_rec;
      public
        outline_rec outline;
      end summary_rec;
    public
      summary_rec summary;
    protected
      record inlet_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end inlet_rec;
    public
      inlet_rec inlet;
    protected
      record outlet_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end outlet_rec;
    public
      outlet_rec outlet;
    end Turbine_IP2_rec;
  public
    Turbine_IP2_rec Turbine_IP2;
  protected
    record Turbine_IP3_rec
      constant Real efficiency = 1.0 "Hydraulic efficiency";
      importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho_in "Inlet density";
      importedFMUTypes.ClaRa_Basics_Units_Power P_turbine "Rprt: Turbine power";
      parameter importedFMUTypes.ClaRa_Basics_Units_Pressure p_in(fixed=false) "Inlet pressure";
      parameter importedFMUTypes.ClaRa_Basics_Units_Pressure p_out(fixed=false) "Outlet pressure";
      parameter importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow(fixed=false) "Mass flow rate";
      parameter importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_in(fixed=false) "Inlet specific enthalpy";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_out "Outlet enthalpy";
      importedFMUTypes.ClaRa_Basics_Units_PressureDifference Delta_p "Rprt: p_in - p_out";
    protected
      record summary_rec
      protected
        record inlet_rec
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        end inlet_rec;
      public
        inlet_rec inlet;
      protected
        record outlet_rec
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        end outlet_rec;
      public
        outlet_rec outlet;
      protected
        record outline_rec
          importedFMUTypes.ClaRa_Basics_Units_Pressure Delta_p "Pressure difference between outlet and inlet";
          importedFMUTypes.ClaRa_Basics_Units_Power P_turbine "Turbine power";
        end outline_rec;
      public
        outline_rec outline;
      end summary_rec;
    public
      summary_rec summary;
    protected
      record inlet_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end inlet_rec;
    public
      inlet_rec inlet;
    protected
      record outlet_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end outlet_rec;
    public
      outlet_rec outlet;
    end Turbine_IP3_rec;
  public
    Turbine_IP3_rec Turbine_IP3;
  protected
    record splitIP2_rec
      constant importedFMUTypes.ClaRa_Basics_Units_Pressure p_nom = 1400000.0 "Nominal split pressure";
      constant Real 'CharLine_p_P_target_[1,1]' = 0 "Characteristic line of pressure drop as function of mass flow rate";
      constant Real 'CharLine_p_P_target_[1,2]' = 1 "Characteristic line of pressure drop as function of mass flow rate";
      constant Real 'CharLine_p_P_target_[2,1]' = 1 "Characteristic line of pressure drop as function of mass flow rate";
      constant Real 'CharLine_p_P_target_[2,2]' = 1 "Characteristic line of pressure drop as function of mass flow rate";
      parameter importedFMUTypes.ClaRa_Basics_Units_Pressure p(fixed=false) "Split pressure";
      importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_2 "Mass flow rate of outlet 1";
      parameter importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_3(fixed=false) "Mass flow rate of outlet 2";
      parameter importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h1(fixed=false) "Spec. enthalpy at inlet";
      parameter importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_1(fixed=false) "Mass flow rate of inlet";
    protected
      record summary_rec
      protected
        record inlet_rec
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        end inlet_rec;
      public
        inlet_rec inlet;
      protected
        record outlet1_rec
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        end outlet1_rec;
      public
        outlet1_rec outlet1;
      protected
        record outlet2_rec
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        end outlet2_rec;
      public
        outlet2_rec outlet2;
      end summary_rec;
    public
      summary_rec summary;
    protected
      record inlet_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end inlet_rec;
    public
      inlet_rec inlet;
    protected
      record outlet_1_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end outlet_1_rec;
    public
      outlet_1_rec outlet_1;
    protected
      record outlet_2_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end outlet_2_rec;
    public
      outlet_2_rec outlet_2;
    end splitIP2_rec;
  public
    splitIP2_rec splitIP2;
  protected
    record splitIP3_rec
      constant importedFMUTypes.ClaRa_Basics_Units_Pressure p_nom = 500000.0 "Nominal split pressure";
      constant Real 'CharLine_p_P_target_[1,1]' = 0 "Characteristic line of pressure drop as function of mass flow rate";
      constant Real 'CharLine_p_P_target_[1,2]' = 1 "Characteristic line of pressure drop as function of mass flow rate";
      constant Real 'CharLine_p_P_target_[2,1]' = 1 "Characteristic line of pressure drop as function of mass flow rate";
      constant Real 'CharLine_p_P_target_[2,2]' = 1 "Characteristic line of pressure drop as function of mass flow rate";
      parameter importedFMUTypes.ClaRa_Basics_Units_Pressure p(fixed=false) "Split pressure";
      importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_2 "Mass flow rate of outlet 1";
      parameter importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_3(fixed=false) "Mass flow rate of outlet 2";
      parameter importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h1(fixed=false) "Spec. enthalpy at inlet";
      parameter importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_1(fixed=false) "Mass flow rate of inlet";
    protected
      record summary_rec
      protected
        record inlet_rec
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        end inlet_rec;
      public
        inlet_rec inlet;
      protected
        record outlet1_rec
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        end outlet1_rec;
      public
        outlet1_rec outlet1;
      protected
        record outlet2_rec
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        end outlet2_rec;
      public
        outlet2_rec outlet2;
      end summary_rec;
    public
      summary_rec summary;
    protected
      record inlet_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end inlet_rec;
    public
      inlet_rec inlet;
    protected
      record outlet_1_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end outlet_1_rec;
    public
      outlet_1_rec outlet_1;
    protected
      record outlet_2_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end outlet_2_rec;
    public
      outlet_2_rec outlet_2;
    end splitIP3_rec;
  public
    splitIP3_rec splitIP3;
  protected
    record pressureAnchor_constFlow1_1_rec
      constant importedFMUTypes.ClaRa_Basics_Units_Pressure p_nom = 2600000.0 "Pressure";
      constant Real 'CharLine_p_P_target_[1,1]' = 0 "Characteristic line of pressure drop as function of mass flow rate";
      constant Real 'CharLine_p_P_target_[1,2]' = 1 "Characteristic line of pressure drop as function of mass flow rate";
      constant Real 'CharLine_p_P_target_[2,1]' = 1 "Characteristic line of pressure drop as function of mass flow rate";
      constant Real 'CharLine_p_P_target_[2,2]' = 1 "Characteristic line of pressure drop as function of mass flow rate";
      parameter importedFMUTypes.ClaRa_Basics_Units_Pressure p(fixed=false) "Pressure";
      parameter importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow(fixed=false) "Mass flow rate";
      parameter importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_in(fixed=false) "Inlet spec. enthalpy";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_out "Outlet spec. enthalpy";
    protected
      record summary_rec
      protected
        record inlet_rec
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
        end inlet_rec;
      public
        inlet_rec inlet;
      protected
        record outlet_rec
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
        end outlet_rec;
      public
        outlet_rec outlet;
      end summary_rec;
    public
      summary_rec summary;
    protected
      record outlet_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end outlet_rec;
    public
      outlet_rec outlet;
    protected
      record inlet_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end inlet_rec;
    public
      inlet_rec inlet;
    end pressureAnchor_constFlow1_1_rec;
  public
    pressureAnchor_constFlow1_1_rec pressureAnchor_constFlow1_1;
  protected
    record Turbine_LP3_rec
      constant Real efficiency = 1.0 "Hydraulic efficiency";
      importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho_in "Inlet density";
      importedFMUTypes.ClaRa_Basics_Units_Power P_turbine "Rprt: Turbine power";
      parameter importedFMUTypes.ClaRa_Basics_Units_Pressure p_in(fixed=false) "Inlet pressure";
      parameter importedFMUTypes.ClaRa_Basics_Units_Pressure p_out(fixed=false) "Outlet pressure";
      parameter importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow(fixed=false) "Mass flow rate";
      parameter importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_in(fixed=false) "Inlet specific enthalpy";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_out "Outlet enthalpy";
      importedFMUTypes.ClaRa_Basics_Units_PressureDifference Delta_p "Rprt: p_in - p_out";
    protected
      record summary_rec
      protected
        record inlet_rec
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        end inlet_rec;
      public
        inlet_rec inlet;
      protected
        record outlet_rec
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        end outlet_rec;
      public
        outlet_rec outlet;
      protected
        record outline_rec
          importedFMUTypes.ClaRa_Basics_Units_Pressure Delta_p "Pressure difference between outlet and inlet";
          importedFMUTypes.ClaRa_Basics_Units_Power P_turbine "Turbine power";
        end outline_rec;
      public
        outline_rec outline;
      end summary_rec;
    public
      summary_rec summary;
    protected
      record inlet_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end inlet_rec;
    public
      inlet_rec inlet;
    protected
      record outlet_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end outlet_rec;
    public
      outlet_rec outlet;
    end Turbine_LP3_rec;
  public
    Turbine_LP3_rec Turbine_LP3;
  protected
    record Turbine_LP2_rec
      constant Real efficiency = 1.0 "Hydraulic efficiency";
      importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho_in "Inlet density";
      importedFMUTypes.ClaRa_Basics_Units_Power P_turbine "Rprt: Turbine power";
      parameter importedFMUTypes.ClaRa_Basics_Units_Pressure p_in(fixed=false) "Inlet pressure";
      parameter importedFMUTypes.ClaRa_Basics_Units_Pressure p_out(fixed=false) "Outlet pressure";
      parameter importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow(fixed=false) "Mass flow rate";
      parameter importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_in(fixed=false) "Inlet specific enthalpy";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_out "Outlet enthalpy";
      importedFMUTypes.ClaRa_Basics_Units_PressureDifference Delta_p "Rprt: p_in - p_out";
    protected
      record summary_rec
      protected
        record inlet_rec
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        end inlet_rec;
      public
        inlet_rec inlet;
      protected
        record outlet_rec
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        end outlet_rec;
      public
        outlet_rec outlet;
      protected
        record outline_rec
          importedFMUTypes.ClaRa_Basics_Units_Pressure Delta_p "Pressure difference between outlet and inlet";
          importedFMUTypes.ClaRa_Basics_Units_Power P_turbine "Turbine power";
        end outline_rec;
      public
        outline_rec outline;
      end summary_rec;
    public
      summary_rec summary;
    protected
      record inlet_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end inlet_rec;
    public
      inlet_rec inlet;
    protected
      record outlet_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end outlet_rec;
    public
      outlet_rec outlet;
    end Turbine_LP2_rec;
  public
    Turbine_LP2_rec Turbine_LP2;
  protected
    record valve2_rec
      parameter importedFMUTypes.ClaRa_Basics_Units_Pressure p_in(fixed=false) "Inlet pressure";
      parameter importedFMUTypes.ClaRa_Basics_Units_Pressure p_out(fixed=false) "Outlet pressure";
      parameter importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow(fixed=false) "Mass flow rate";
      parameter importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_in(fixed=false) "Inlet spec. enthalpy";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_out "Outlet spec. enthalpy";
      importedFMUTypes.ClaRa_Basics_Units_Pressure Delta_p "Pressure difference";
    protected
      record summary_rec
      protected
        record inlet_rec
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
        end inlet_rec;
      public
        inlet_rec inlet;
      protected
        record outlet_rec
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
        end outlet_rec;
      public
        outlet_rec outlet;
      end summary_rec;
    public
      summary_rec summary;
    protected
      record inlet_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end inlet_rec;
    public
      inlet_rec inlet;
    protected
      record outlet_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end outlet_rec;
    public
      outlet_rec outlet;
    end valve2_rec;
  public
    valve2_rec valve2;
  protected
    record mixerIP2_rec
      parameter importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h1(fixed=false) "Specific enthalpy of flow 1";
      parameter importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h2(fixed=false) "Specific enthalpy of flow 2";
      parameter importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_1(fixed=false) "Mass flow rate of flow 1";
      importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_2 "Mass flow rate of flow 2";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h3 "Mixer outlet enthalpy";
      parameter importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_3(fixed=false) "Mixer outlet mass flow rate";
      parameter importedFMUTypes.ClaRa_Basics_Units_Pressure p(fixed=false) "Mixer pressure";
    protected
      record summary_rec
      protected
        record inlet1_rec
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        end inlet1_rec;
      public
        inlet1_rec inlet1;
      protected
        record inlet2_rec
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        end inlet2_rec;
      public
        inlet2_rec inlet2;
      protected
        record outlet_rec
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        end outlet_rec;
      public
        outlet_rec outlet;
      end summary_rec;
    public
      summary_rec summary;
    protected
      record inlet_1_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end inlet_1_rec;
    public
      inlet_1_rec inlet_1;
    protected
      record inlet_2_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end inlet_2_rec;
    public
      inlet_2_rec inlet_2;
    protected
      record outlet_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end outlet_rec;
    public
      outlet_rec outlet;
    end mixerIP2_rec;
  public
    mixerIP2_rec mixerIP2;
  protected
    record preheater_LP2_rec
      constant importedFMUTypes.ClaRa_Basics_Units_Pressure p_tap_nom = 95000.0 "Nominal pressure of heating steam";
      constant importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_tap_nom = 17.0 "Nominal mass flow rate of heating steam";
      constant importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific Delta_h_tap_out_sc = 0 "Enthalpy difference to bubble enthalpy of tapping outlet enthalpy";
      constant importedFMUTypes.ClaRa_Basics_Units_Length level_abs = 0 "Filling level in hotwell";
      parameter importedFMUTypes.ClaRa_Basics_Units_Pressure p_cond(fixed=false);
      parameter importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_cond(fixed=false) "Mass flow of the condensate";
      parameter importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_tap(fixed=false) "Mass flow of the heating steam";
      parameter importedFMUTypes.ClaRa_Basics_Units_Pressure p_tap(fixed=false) "Pressure of the heating steam";
      importedFMUTypes.ClaRa_Basics_Units_Pressure p_tap_out "Pressure at condensed tapping outlet";
      parameter importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_tap_in(fixed=false) "Spec. enthalpy of tapping";
      parameter importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_cond_in(fixed=false) "Spec. enthalpy of condensate inlet";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_tap_out "Spec. enthalpy at condensed tapping outlet";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_cond_out "Spec. enthalpy at condenate outlet";
      constant Real 'CharLine_p_tap_P_target_[1,1]' = 0 "Characteristic line of p_tap as function of P_target_";
      constant Real 'CharLine_p_tap_P_target_[1,2]' = 1 "Characteristic line of p_tap as function of P_target_";
      constant Real 'CharLine_p_tap_P_target_[2,1]' = 1 "Characteristic line of p_tap as function of P_target_";
      constant Real 'CharLine_p_tap_P_target_[2,2]' = 1 "Characteristic line of p_tap as function of P_target_";
      constant Real 'CharLine_m_flow_tap_P_target_[1,1]' = 0 "Characteristic line of m_flow_tap as function of P_target_";
      constant Real 'CharLine_m_flow_tap_P_target_[1,2]' = 1 "Characteristic line of m_flow_tap as function of P_target_";
      constant Real 'CharLine_m_flow_tap_P_target_[2,1]' = 1 "Characteristic line of m_flow_tap as function of P_target_";
      constant Real 'CharLine_m_flow_tap_P_target_[2,2]' = 1 "Characteristic line of m_flow_tap as function of P_target_";
    protected
      record summary_rec
      protected
        record inlet_cond_rec
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        end inlet_cond_rec;
      public
        inlet_cond_rec inlet_cond;
      protected
        record outlet_cond_rec
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        end outlet_cond_rec;
      public
        outlet_cond_rec outlet_cond;
      protected
        record inlet_tap_rec
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        end inlet_tap_rec;
      public
        inlet_tap_rec inlet_tap;
      protected
        record outlet_tap_rec
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        end outlet_tap_rec;
      public
        outlet_tap_rec outlet_tap;
      end summary_rec;
    public
      summary_rec summary;
    protected
      record cond_in_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end cond_in_rec;
    public
      cond_in_rec cond_in;
    protected
      record cond_out_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end cond_out_rec;
    public
      cond_out_rec cond_out;
    protected
      record tap_in_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end tap_in_rec;
    public
      tap_in_rec tap_in;
    protected
      record tap_out_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end tap_out_rec;
    public
      tap_out_rec tap_out;
    end preheater_LP2_rec;
  public
    preheater_LP2_rec preheater_LP2;
  protected
    record preheater_LP3_rec
      constant importedFMUTypes.ClaRa_Basics_Units_Pressure p_tap_nom = 25000.0 "Nominal pressure of heating steam";
      constant importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_tap_nom = 21.0 "Nominal mass flow rate of heating steam";
      constant importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific Delta_h_tap_out_sc = 0 "Enthalpy difference to bubble enthalpy of tapping outlet enthalpy";
      constant importedFMUTypes.ClaRa_Basics_Units_Length level_abs = 0 "Filling level in hotwell";
      parameter importedFMUTypes.ClaRa_Basics_Units_Pressure p_cond(fixed=false);
      parameter importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_cond(fixed=false) "Mass flow of the condensate";
      parameter importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_tap(fixed=false) "Mass flow of the heating steam";
      parameter importedFMUTypes.ClaRa_Basics_Units_Pressure p_tap(fixed=false) "Pressure of the heating steam";
      importedFMUTypes.ClaRa_Basics_Units_Pressure p_tap_out "Pressure at condensed tapping outlet";
      parameter importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_tap_in(fixed=false) "Spec. enthalpy of tapping";
      parameter importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_cond_in(fixed=false) "Spec. enthalpy of condensate inlet";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_tap_out "Spec. enthalpy at condensed tapping outlet";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_cond_out "Spec. enthalpy at condenate outlet";
      constant Real 'CharLine_p_tap_P_target_[1,1]' = 0 "Characteristic line of p_tap as function of P_target_";
      constant Real 'CharLine_p_tap_P_target_[1,2]' = 1 "Characteristic line of p_tap as function of P_target_";
      constant Real 'CharLine_p_tap_P_target_[2,1]' = 1 "Characteristic line of p_tap as function of P_target_";
      constant Real 'CharLine_p_tap_P_target_[2,2]' = 1 "Characteristic line of p_tap as function of P_target_";
      constant Real 'CharLine_m_flow_tap_P_target_[1,1]' = 0 "Characteristic line of m_flow_tap as function of P_target_";
      constant Real 'CharLine_m_flow_tap_P_target_[1,2]' = 1 "Characteristic line of m_flow_tap as function of P_target_";
      constant Real 'CharLine_m_flow_tap_P_target_[2,1]' = 1 "Characteristic line of m_flow_tap as function of P_target_";
      constant Real 'CharLine_m_flow_tap_P_target_[2,2]' = 1 "Characteristic line of m_flow_tap as function of P_target_";
    protected
      record summary_rec
      protected
        record inlet_cond_rec
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        end inlet_cond_rec;
      public
        inlet_cond_rec inlet_cond;
      protected
        record outlet_cond_rec
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        end outlet_cond_rec;
      public
        outlet_cond_rec outlet_cond;
      protected
        record inlet_tap_rec
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        end inlet_tap_rec;
      public
        inlet_tap_rec inlet_tap;
      protected
        record outlet_tap_rec
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        end outlet_tap_rec;
      public
        outlet_tap_rec outlet_tap;
      end summary_rec;
    public
      summary_rec summary;
    protected
      record cond_in_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end cond_in_rec;
    public
      cond_in_rec cond_in;
    protected
      record cond_out_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end cond_out_rec;
    public
      cond_out_rec cond_out;
    protected
      record tap_in_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end tap_in_rec;
    public
      tap_in_rec tap_in;
    protected
      record tap_out_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end tap_out_rec;
    public
      tap_out_rec tap_out;
    end preheater_LP3_rec;
  public
    preheater_LP3_rec preheater_LP3;
  protected
    record preheater_LP4_rec
      constant importedFMUTypes.ClaRa_Basics_Units_Pressure p_tap_nom = 9600.0 "Nominal pressure of heating steam";
      constant importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_tap_nom = 8.0 "Nominal mass flow rate of heating steam";
      constant importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific Delta_h_tap_out_sc = 0 "Enthalpy difference to bubble enthalpy of tapping outlet enthalpy";
      constant importedFMUTypes.ClaRa_Basics_Units_Length level_abs = 0 "Filling level in hotwell";
      parameter importedFMUTypes.ClaRa_Basics_Units_Pressure p_cond(fixed=false);
      parameter importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_cond(fixed=false) "Mass flow of the condensate";
      parameter importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_tap(fixed=false) "Mass flow of the heating steam";
      parameter importedFMUTypes.ClaRa_Basics_Units_Pressure p_tap(fixed=false) "Pressure of the heating steam";
      importedFMUTypes.ClaRa_Basics_Units_Pressure p_tap_out "Pressure at condensed tapping outlet";
      parameter importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_tap_in(fixed=false) "Spec. enthalpy of tapping";
      parameter importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_cond_in(fixed=false) "Spec. enthalpy of condensate inlet";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_tap_out "Spec. enthalpy at condensed tapping outlet";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_cond_out "Spec. enthalpy at condenate outlet";
      constant Real 'CharLine_p_tap_P_target_[1,1]' = 0 "Characteristic line of p_tap as function of P_target_";
      constant Real 'CharLine_p_tap_P_target_[1,2]' = 1 "Characteristic line of p_tap as function of P_target_";
      constant Real 'CharLine_p_tap_P_target_[2,1]' = 1 "Characteristic line of p_tap as function of P_target_";
      constant Real 'CharLine_p_tap_P_target_[2,2]' = 1 "Characteristic line of p_tap as function of P_target_";
      constant Real 'CharLine_m_flow_tap_P_target_[1,1]' = 0 "Characteristic line of m_flow_tap as function of P_target_";
      constant Real 'CharLine_m_flow_tap_P_target_[1,2]' = 1 "Characteristic line of m_flow_tap as function of P_target_";
      constant Real 'CharLine_m_flow_tap_P_target_[2,1]' = 1 "Characteristic line of m_flow_tap as function of P_target_";
      constant Real 'CharLine_m_flow_tap_P_target_[2,2]' = 1 "Characteristic line of m_flow_tap as function of P_target_";
    protected
      record summary_rec
      protected
        record inlet_cond_rec
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        end inlet_cond_rec;
      public
        inlet_cond_rec inlet_cond;
      protected
        record outlet_cond_rec
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        end outlet_cond_rec;
      public
        outlet_cond_rec outlet_cond;
      protected
        record inlet_tap_rec
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        end inlet_tap_rec;
      public
        inlet_tap_rec inlet_tap;
      protected
        record outlet_tap_rec
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        end outlet_tap_rec;
      public
        outlet_tap_rec outlet_tap;
      end summary_rec;
    public
      summary_rec summary;
    protected
      record cond_in_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end cond_in_rec;
    public
      cond_in_rec cond_in;
    protected
      record cond_out_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end cond_out_rec;
    public
      cond_out_rec cond_out;
    protected
      record tap_in_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end tap_in_rec;
    public
      tap_in_rec tap_in;
    protected
      record tap_out_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end tap_out_rec;
    public
      tap_out_rec tap_out;
    end preheater_LP4_rec;
  public
    preheater_LP4_rec preheater_LP4;
  protected
    record valve_IP2_rec
      parameter importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow(fixed=false) "Mass flow rate";
      parameter importedFMUTypes.ClaRa_Basics_Units_Pressure p_in(fixed=false) "Inlet pressure";
      parameter importedFMUTypes.ClaRa_Basics_Units_Pressure p_out(fixed=false) "Outlet pressure";
      parameter importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_in(fixed=false) "Inlet spec. enthalpy";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_out "Outlet spec. enthalpy";
      importedFMUTypes.ClaRa_Basics_Units_Pressure Delta_p "Pressure difference";
    protected
      record summary_rec
      protected
        record inlet_rec
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
        end inlet_rec;
      public
        inlet_rec inlet;
      protected
        record outlet_rec
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
        end outlet_rec;
      public
        outlet_rec outlet;
      end summary_rec;
    public
      summary_rec summary;
    protected
      record inlet_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end inlet_rec;
    public
      inlet_rec inlet;
    protected
      record outlet_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end outlet_rec;
    public
      outlet_rec outlet;
    end valve_IP2_rec;
  public
    valve_IP2_rec valve_IP2;
  protected
    record split_LP2_rec
      importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_2 "Mass flow rate of outlet 1";
      parameter importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_3(fixed=false) "Mass flow rate of outlet 2";
      parameter importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h1(fixed=false) "Specific enthalpy at inlet";
      parameter importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_1(fixed=false) "Mass flow rate of inlet";
      parameter importedFMUTypes.ClaRa_Basics_Units_Pressure p(fixed=false) "Mixer pressure";
    protected
      record summary_rec
      protected
        record inlet_rec
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        end inlet_rec;
      public
        inlet_rec inlet;
      protected
        record outlet1_rec
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        end outlet1_rec;
      public
        outlet1_rec outlet1;
      protected
        record outlet2_rec
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        end outlet2_rec;
      public
        outlet2_rec outlet2;
      end summary_rec;
    public
      summary_rec summary;
    protected
      record inlet_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end inlet_rec;
    public
      inlet_rec inlet;
    protected
      record outlet_1_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end outlet_1_rec;
    public
      outlet_1_rec outlet_1;
    protected
      record outlet_2_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end outlet_2_rec;
    public
      outlet_2_rec outlet_2;
    end split_LP2_rec;
  public
    split_LP2_rec split_LP2;
  protected
    record split_LP3_rec
      importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_2 "Mass flow rate of outlet 1";
      parameter importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_3(fixed=false) "Mass flow rate of outlet 2";
      parameter importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h1(fixed=false) "Specific enthalpy at inlet";
      parameter importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_1(fixed=false) "Mass flow rate of inlet";
      parameter importedFMUTypes.ClaRa_Basics_Units_Pressure p(fixed=false) "Mixer pressure";
    protected
      record summary_rec
      protected
        record inlet_rec
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        end inlet_rec;
      public
        inlet_rec inlet;
      protected
        record outlet1_rec
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        end outlet1_rec;
      public
        outlet1_rec outlet1;
      protected
        record outlet2_rec
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        end outlet2_rec;
      public
        outlet2_rec outlet2;
      end summary_rec;
    public
      summary_rec summary;
    protected
      record inlet_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end inlet_rec;
    public
      inlet_rec inlet;
    protected
      record outlet_1_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end outlet_1_rec;
    public
      outlet_1_rec outlet_1;
    protected
      record outlet_2_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end outlet_2_rec;
    public
      outlet_2_rec outlet_2;
    end split_LP3_rec;
  public
    split_LP3_rec split_LP3;
  protected
    record valve_LP2_rec
      constant importedFMUTypes.ClaRa_Basics_Units_Pressure Delta_p_nom = 1000.0 "Nominal pressure drop";
      constant Real 'CharLine_Delta_p_P_target_[1,1]' = 0 "Pressure drop depending on rel. power in p.u.";
      constant Real 'CharLine_Delta_p_P_target_[1,2]' = 0 "Pressure drop depending on rel. power in p.u.";
      constant Real 'CharLine_Delta_p_P_target_[2,1]' = 1 "Pressure drop depending on rel. power in p.u.";
      constant Real 'CharLine_Delta_p_P_target_[2,2]' = 1 "Pressure drop depending on rel. power in p.u.";
      importedFMUTypes.ClaRa_Basics_Units_Pressure p_in "Inlet pressure";
      parameter importedFMUTypes.ClaRa_Basics_Units_Pressure p_out(fixed=false) "Outlet pressure";
      parameter importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow(fixed=false) "Mass flow rate";
      parameter importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_in(fixed=false) "Inlet spec. enthalpy";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_out "Outlet spec. enthalpy";
      parameter importedFMUTypes.ClaRa_Basics_Units_PressureDifference Delta_p(fixed=false) "Actual pressure drop";
    protected
      record summary_rec
      protected
        record inlet_rec
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
        end inlet_rec;
      public
        inlet_rec inlet;
      protected
        record outlet_rec
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
        end outlet_rec;
      public
        outlet_rec outlet;
      end summary_rec;
    public
      summary_rec summary;
    protected
      record inlet_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end inlet_rec;
    public
      inlet_rec inlet;
    protected
      record outlet_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end outlet_rec;
    public
      outlet_rec outlet;
    end valve_LP2_rec;
  public
    valve_LP2_rec valve_LP2;
  protected
    record valve_LP3_rec
      constant importedFMUTypes.ClaRa_Basics_Units_Pressure Delta_p_nom = 400.0 "Nominal pressure drop";
      constant Real 'CharLine_Delta_p_P_target_[1,1]' = 0 "Pressure drop depending on rel. power in p.u.";
      constant Real 'CharLine_Delta_p_P_target_[1,2]' = 0 "Pressure drop depending on rel. power in p.u.";
      constant Real 'CharLine_Delta_p_P_target_[2,1]' = 1 "Pressure drop depending on rel. power in p.u.";
      constant Real 'CharLine_Delta_p_P_target_[2,2]' = 1 "Pressure drop depending on rel. power in p.u.";
      importedFMUTypes.ClaRa_Basics_Units_Pressure p_in "Inlet pressure";
      parameter importedFMUTypes.ClaRa_Basics_Units_Pressure p_out(fixed=false) "Outlet pressure";
      parameter importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow(fixed=false) "Mass flow rate";
      parameter importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_in(fixed=false) "Inlet spec. enthalpy";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_out "Outlet spec. enthalpy";
      parameter importedFMUTypes.ClaRa_Basics_Units_PressureDifference Delta_p(fixed=false) "Actual pressure drop";
    protected
      record summary_rec
      protected
        record inlet_rec
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
        end inlet_rec;
      public
        inlet_rec inlet;
      protected
        record outlet_rec
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
        end outlet_rec;
      public
        outlet_rec outlet;
      end summary_rec;
    public
      summary_rec summary;
    protected
      record inlet_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end inlet_rec;
    public
      inlet_rec inlet;
    protected
      record outlet_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end outlet_rec;
    public
      outlet_rec outlet;
    end valve_LP3_rec;
  public
    valve_LP3_rec valve_LP3;
  protected
    record pump_preheater_LP3_rec
      constant Real efficiency = 0.9 "Pump efficiency";
      importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho_in "Inlet density";
      importedFMUTypes.ClaRa_Basics_Units_Power P_pump "Pump power";
      parameter importedFMUTypes.ClaRa_Basics_Units_Pressure p_in(fixed=false) "Inlet pressure";
      parameter importedFMUTypes.ClaRa_Basics_Units_Pressure p_out(fixed=false) "Outlet pressure";
      parameter importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow(fixed=false) "Mass flow rate";
      parameter importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_in(fixed=false) "Inlet spec. enthalpy";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_out "Outlet spec. enthalpy";
      importedFMUTypes.ClaRa_Basics_Units_PressureDifference Delta_p "Presssure differerence p_in - p_out";
    protected
      record summary_rec
      protected
        record inlet_rec
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        end inlet_rec;
      public
        inlet_rec inlet;
      protected
        record outlet_rec
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        end outlet_rec;
      public
        outlet_rec outlet;
      protected
        record outline_rec
          importedFMUTypes.ClaRa_Basics_Units_Pressure Delta_p "Pressure difference between outlet and inlet";
          importedFMUTypes.ClaRa_Basics_Units_Power P_pump "Pump power";
        end outline_rec;
      public
        outline_rec outline;
      end summary_rec;
    public
      summary_rec summary;
    protected
      record inlet_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end inlet_rec;
    public
      inlet_rec inlet;
    protected
      record outlet_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end outlet_rec;
    public
      outlet_rec outlet;
    end pump_preheater_LP3_rec;
  public
    pump_preheater_LP3_rec pump_preheater_LP3;
  protected
    record join_preheater_LP3_rec
      parameter importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h1(fixed=false) "Specific enthalpy of flow 1";
      parameter importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h2(fixed=false) "Specific enthalpy of flow 2";
      parameter importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_1(fixed=false) "Mass flow rate of flow 1";
      parameter importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_2(fixed=false) "Mass flow rate of flow 2";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h3 "Mixer outlet enthalpy";
      importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_3 "Mixer outlet mass flow rate";
      parameter importedFMUTypes.ClaRa_Basics_Units_Pressure p(fixed=false) "Mixer pressure";
    protected
      record summary_rec
      protected
        record inlet1_rec
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        end inlet1_rec;
      public
        inlet1_rec inlet1;
      protected
        record inlet2_rec
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        end inlet2_rec;
      public
        inlet2_rec inlet2;
      protected
        record outlet_rec
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        end outlet_rec;
      public
        outlet_rec outlet;
      end summary_rec;
    public
      summary_rec summary;
    protected
      record inlet_1_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end inlet_1_rec;
    public
      inlet_1_rec inlet_1;
    protected
      record inlet_2_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end inlet_2_rec;
    public
      inlet_2_rec inlet_2;
    protected
      record outlet_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end outlet_rec;
    public
      outlet_rec outlet;
    end join_preheater_LP3_rec;
  public
    join_preheater_LP3_rec join_preheater_LP3;
  protected
    record valve_cutPressureLP4_rec
      parameter importedFMUTypes.ClaRa_Basics_Units_Pressure p_in(fixed=false) "Inlet pressure";
      parameter importedFMUTypes.ClaRa_Basics_Units_Pressure p_out(fixed=false) "Outlet pressure";
      parameter importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow(fixed=false) "Mass flow rate";
      parameter importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_in(fixed=false) "Inlet spec. enthalpy";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_out "Outlet spec. enthalpy";
      importedFMUTypes.ClaRa_Basics_Units_Pressure Delta_p "Pressure difference";
    protected
      record summary_rec
      protected
        record inlet_rec
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
        end inlet_rec;
      public
        inlet_rec inlet;
      protected
        record outlet_rec
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
        end outlet_rec;
      public
        outlet_rec outlet;
      end summary_rec;
    public
      summary_rec summary;
    protected
      record inlet_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end inlet_rec;
    public
      inlet_rec inlet;
    protected
      record outlet_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end outlet_rec;
    public
      outlet_rec outlet;
    end valve_cutPressureLP4_rec;
  public
    valve_cutPressureLP4_rec valve_cutPressureLP4;
  protected
    record mixer_condenser_rec
      parameter importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h1(fixed=false) "Specific enthalpy of flow 1";
      parameter importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h2(fixed=false) "Specific enthalpy of flow 2";
      parameter importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_1(fixed=false) "Mass flow rate of flow 1";
      parameter importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_2(fixed=false) "Mass flow rate of flow 2";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h3 "Mixer outlet enthalpy";
      importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_3 "Mixer outlet mass flow rate";
      parameter importedFMUTypes.ClaRa_Basics_Units_Pressure p(fixed=false) "Mixer pressure";
    protected
      record summary_rec
      protected
        record inlet1_rec
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        end inlet1_rec;
      public
        inlet1_rec inlet1;
      protected
        record inlet2_rec
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        end inlet2_rec;
      public
        inlet2_rec inlet2;
      protected
        record outlet_rec
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        end outlet_rec;
      public
        outlet_rec outlet;
      end summary_rec;
    public
      summary_rec summary;
    protected
      record inlet_1_rec
        constant importedFMUTypes.ClaRa_Basics_Units_Pressure p = 3800.0;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end inlet_1_rec;
    public
      inlet_1_rec inlet_1;
    protected
      record inlet_2_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end inlet_2_rec;
    public
      inlet_2_rec inlet_2;
    protected
      record outlet_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end outlet_rec;
    public
      outlet_rec outlet;
    end mixer_condenser_rec;
  public
    mixer_condenser_rec mixer_condenser;
  protected
    record triple4_rec
      constant Integer stacy_id = 0 "Identifier of the static cycle triple";
      parameter importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow(fixed=false) "Measured mass flow rate";
      parameter importedFMUTypes.ClaRa_Basics_Units_Pressure p(fixed=false) "Measured mass flow rate";
      parameter importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h(fixed=false) "Measured mass flow rate";
    protected
      record decimalSpaces_rec
        constant Integer m_flow = 1 "Accuracy to be displayed for mass flow";
        constant Integer h = 1 "Accuracy to be displayed for enthalpy";
        constant Integer p = 1 "Accuracy to be displayed for pressure";
      end decimalSpaces_rec;
    public
      decimalSpaces_rec decimalSpaces;
    protected
      record steamSignal_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end steamSignal_rec;
    public
      steamSignal_rec steamSignal;
    end triple4_rec;
  public
    triple4_rec triple4;
  protected
    record triple14_rec
      constant Integer stacy_id = 0 "Identifier of the static cycle triple";
      parameter importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow(fixed=false) "Measured mass flow rate";
      parameter importedFMUTypes.ClaRa_Basics_Units_Pressure p(fixed=false) "Measured mass flow rate";
      parameter importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h(fixed=false) "Measured mass flow rate";
    protected
      record decimalSpaces_rec
        constant Integer m_flow = 1 "Accuracy to be displayed for mass flow";
        constant Integer h = 1 "Accuracy to be displayed for enthalpy";
        constant Integer p = 1 "Accuracy to be displayed for pressure";
      end decimalSpaces_rec;
    public
      decimalSpaces_rec decimalSpaces;
    protected
      record steamSignal_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end steamSignal_rec;
    public
      steamSignal_rec steamSignal;
    end triple14_rec;
  public
    triple14_rec triple14;
  protected
    record triple21_rec
      constant Integer stacy_id = 0 "Identifier of the static cycle triple";
      parameter importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow(fixed=false) "Measured mass flow rate";
      parameter importedFMUTypes.ClaRa_Basics_Units_Pressure p(fixed=false) "Measured mass flow rate";
      parameter importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h(fixed=false) "Measured mass flow rate";
    protected
      record decimalSpaces_rec
        constant Integer m_flow = 1 "Accuracy to be displayed for mass flow";
        constant Integer h = 1 "Accuracy to be displayed for enthalpy";
        constant Integer p = 1 "Accuracy to be displayed for pressure";
      end decimalSpaces_rec;
    public
      decimalSpaces_rec decimalSpaces;
    protected
      record steamSignal_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end steamSignal_rec;
    public
      steamSignal_rec steamSignal;
    end triple21_rec;
  public
    triple21_rec triple21;
  protected
    record triple22_rec
      constant Integer stacy_id = 0 "Identifier of the static cycle triple";
      parameter importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow(fixed=false) "Measured mass flow rate";
      parameter importedFMUTypes.ClaRa_Basics_Units_Pressure p(fixed=false) "Measured mass flow rate";
      parameter importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h(fixed=false) "Measured mass flow rate";
    protected
      record decimalSpaces_rec
        constant Integer m_flow = 1 "Accuracy to be displayed for mass flow";
        constant Integer h = 1 "Accuracy to be displayed for enthalpy";
        constant Integer p = 1 "Accuracy to be displayed for pressure";
      end decimalSpaces_rec;
    public
      decimalSpaces_rec decimalSpaces;
    protected
      record steamSignal_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end steamSignal_rec;
    public
      steamSignal_rec steamSignal;
    end triple22_rec;
  public
    triple22_rec triple22;
  protected
    record triple23_rec
      constant Integer stacy_id = 0 "Identifier of the static cycle triple";
      parameter importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow(fixed=false) "Measured mass flow rate";
      parameter importedFMUTypes.ClaRa_Basics_Units_Pressure p(fixed=false) "Measured mass flow rate";
      parameter importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h(fixed=false) "Measured mass flow rate";
    protected
      record decimalSpaces_rec
        constant Integer m_flow = 1 "Accuracy to be displayed for mass flow";
        constant Integer h = 1 "Accuracy to be displayed for enthalpy";
        constant Integer p = 1 "Accuracy to be displayed for pressure";
      end decimalSpaces_rec;
    public
      decimalSpaces_rec decimalSpaces;
    protected
      record steamSignal_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end steamSignal_rec;
    public
      steamSignal_rec steamSignal;
    end triple23_rec;
  public
    triple23_rec triple23;
  protected
    record triple24_rec
      constant Integer stacy_id = 0 "Identifier of the static cycle triple";
      parameter importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow(fixed=false) "Measured mass flow rate";
      parameter importedFMUTypes.ClaRa_Basics_Units_Pressure p(fixed=false) "Measured mass flow rate";
      parameter importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h(fixed=false) "Measured mass flow rate";
    protected
      record decimalSpaces_rec
        constant Integer m_flow = 1 "Accuracy to be displayed for mass flow";
        constant Integer h = 1 "Accuracy to be displayed for enthalpy";
        constant Integer p = 1 "Accuracy to be displayed for pressure";
      end decimalSpaces_rec;
    public
      decimalSpaces_rec decimalSpaces;
    protected
      record steamSignal_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end steamSignal_rec;
    public
      steamSignal_rec steamSignal;
    end triple24_rec;
  public
    triple24_rec triple24;
  protected
    record triple25_rec
      constant Integer stacy_id = 0 "Identifier of the static cycle triple";
      parameter importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow(fixed=false) "Measured mass flow rate";
      parameter importedFMUTypes.ClaRa_Basics_Units_Pressure p(fixed=false) "Measured mass flow rate";
      parameter importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h(fixed=false) "Measured mass flow rate";
    protected
      record decimalSpaces_rec
        constant Integer m_flow = 1 "Accuracy to be displayed for mass flow";
        constant Integer h = 1 "Accuracy to be displayed for enthalpy";
        constant Integer p = 2 "Accuracy to be displayed for pressure";
      end decimalSpaces_rec;
    public
      decimalSpaces_rec decimalSpaces;
    protected
      record steamSignal_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end steamSignal_rec;
    public
      steamSignal_rec steamSignal;
    end triple25_rec;
  public
    triple25_rec triple25;
  protected
    record triple26_rec
      constant Integer stacy_id = 0 "Identifier of the static cycle triple";
      parameter importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow(fixed=false) "Measured mass flow rate";
      parameter importedFMUTypes.ClaRa_Basics_Units_Pressure p(fixed=false) "Measured mass flow rate";
      parameter importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h(fixed=false) "Measured mass flow rate";
    protected
      record decimalSpaces_rec
        constant Integer m_flow = 1 "Accuracy to be displayed for mass flow";
        constant Integer h = 1 "Accuracy to be displayed for enthalpy";
        constant Integer p = 2 "Accuracy to be displayed for pressure";
      end decimalSpaces_rec;
    public
      decimalSpaces_rec decimalSpaces;
    protected
      record steamSignal_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end steamSignal_rec;
    public
      steamSignal_rec steamSignal;
    end triple26_rec;
  public
    triple26_rec triple26;
  protected
    record triple27_rec
      constant Integer stacy_id = 0 "Identifier of the static cycle triple";
      parameter importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow(fixed=false) "Measured mass flow rate";
      parameter importedFMUTypes.ClaRa_Basics_Units_Pressure p(fixed=false) "Measured mass flow rate";
      parameter importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h(fixed=false) "Measured mass flow rate";
    protected
      record decimalSpaces_rec
        constant Integer m_flow = 1 "Accuracy to be displayed for mass flow";
        constant Integer h = 1 "Accuracy to be displayed for enthalpy";
        constant Integer p = 1 "Accuracy to be displayed for pressure";
      end decimalSpaces_rec;
    public
      decimalSpaces_rec decimalSpaces;
    protected
      record steamSignal_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end steamSignal_rec;
    public
      steamSignal_rec steamSignal;
    end triple27_rec;
  public
    triple27_rec triple27;
  protected
    record triple28_rec
      constant Integer stacy_id = 0 "Identifier of the static cycle triple";
      parameter importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow(fixed=false) "Measured mass flow rate";
      parameter importedFMUTypes.ClaRa_Basics_Units_Pressure p(fixed=false) "Measured mass flow rate";
      parameter importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h(fixed=false) "Measured mass flow rate";
    protected
      record decimalSpaces_rec
        constant Integer m_flow = 1 "Accuracy to be displayed for mass flow";
        constant Integer h = 1 "Accuracy to be displayed for enthalpy";
        constant Integer p = 1 "Accuracy to be displayed for pressure";
      end decimalSpaces_rec;
    public
      decimalSpaces_rec decimalSpaces;
    protected
      record steamSignal_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end steamSignal_rec;
    public
      steamSignal_rec steamSignal;
    end triple28_rec;
  public
    triple28_rec triple28;
  protected
    record triple29_rec
      constant Integer stacy_id = 0 "Identifier of the static cycle triple";
      parameter importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow(fixed=false) "Measured mass flow rate";
      parameter importedFMUTypes.ClaRa_Basics_Units_Pressure p(fixed=false) "Measured mass flow rate";
      parameter importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h(fixed=false) "Measured mass flow rate";
    protected
      record decimalSpaces_rec
        constant Integer m_flow = 1 "Accuracy to be displayed for mass flow";
        constant Integer h = 1 "Accuracy to be displayed for enthalpy";
        constant Integer p = 1 "Accuracy to be displayed for pressure";
      end decimalSpaces_rec;
    public
      decimalSpaces_rec decimalSpaces;
    protected
      record steamSignal_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end steamSignal_rec;
    public
      steamSignal_rec steamSignal;
    end triple29_rec;
  public
    triple29_rec triple29;
  protected
    record triple30_rec
      constant Integer stacy_id = 0 "Identifier of the static cycle triple";
      parameter importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow(fixed=false) "Measured mass flow rate";
      parameter importedFMUTypes.ClaRa_Basics_Units_Pressure p(fixed=false) "Measured mass flow rate";
      parameter importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h(fixed=false) "Measured mass flow rate";
    protected
      record decimalSpaces_rec
        constant Integer m_flow = 1 "Accuracy to be displayed for mass flow";
        constant Integer h = 1 "Accuracy to be displayed for enthalpy";
        constant Integer p = 1 "Accuracy to be displayed for pressure";
      end decimalSpaces_rec;
    public
      decimalSpaces_rec decimalSpaces;
    protected
      record steamSignal_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end steamSignal_rec;
    public
      steamSignal_rec steamSignal;
    end triple30_rec;
  public
    triple30_rec triple30;
  protected
    record triple31_rec
      constant Integer stacy_id = 0 "Identifier of the static cycle triple";
      parameter importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow(fixed=false) "Measured mass flow rate";
      parameter importedFMUTypes.ClaRa_Basics_Units_Pressure p(fixed=false) "Measured mass flow rate";
      parameter importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h(fixed=false) "Measured mass flow rate";
    protected
      record decimalSpaces_rec
        constant Integer m_flow = 1 "Accuracy to be displayed for mass flow";
        constant Integer h = 1 "Accuracy to be displayed for enthalpy";
        constant Integer p = 2 "Accuracy to be displayed for pressure";
      end decimalSpaces_rec;
    public
      decimalSpaces_rec decimalSpaces;
    protected
      record steamSignal_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end steamSignal_rec;
    public
      steamSignal_rec steamSignal;
    end triple31_rec;
  public
    triple31_rec triple31;
  protected
    record downComer_feedWaterTank_rec
      constant importedFMUTypes.ClaRa_Basics_Units_Pressure Delta_p_nom = 10000.0 "Nominal pressure loss";
      constant Real 'CharLine_Delta_p_fric_P_target_[1,1]' = 0 "Characteristic line of friction loss as function of mass flow rate";
      constant Real 'CharLine_Delta_p_fric_P_target_[1,2]' = 0 "Characteristic line of friction loss as function of mass flow rate";
      constant Real 'CharLine_Delta_p_fric_P_target_[2,1]' = 1 "Characteristic line of friction loss as function of mass flow rate";
      constant Real 'CharLine_Delta_p_fric_P_target_[2,2]' = 1 "Characteristic line of friction loss as function of mass flow rate";
      constant importedFMUTypes.ClaRa_Basics_Units_Length z_in = 0.0 "Geodetic height at inlet";
      constant importedFMUTypes.ClaRa_Basics_Units_Length z_out = -8.0 "Geodetic height at outlet";
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'Delta_x[1]' = 2.6666666666666665 "Discretisation scheme";
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'Delta_x[2]' = 2.6666666666666665 "Discretisation scheme";
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'Delta_x[3]' = 2.6666666666666665 "Discretisation scheme";
      constant Boolean frictionAtInlet = false "True if pressure loss between first cell and inlet shall be considered";
      constant Boolean frictionAtOutlet = false "True if pressure loss between last cell and outlet shall be considered";
      parameter importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow(fixed=false) "Mass flow through pipe";
      importedFMUTypes.ClaRa_Basics_Units_Pressure p_out "pressure at tube inlet";
      parameter importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_in(fixed=false) "enthalpy at tube inlet";
      importedFMUTypes.ClaRa_Basics_Units_Pressure Delta_p_geo "Geostatic pressure difference";
      parameter importedFMUTypes.ClaRa_Basics_Units_Pressure p_in(fixed=false) "Inlet pressure";
      constant Integer N_cv = 3 "Number of finite volumes";
      parameter importedFMUTypes.ClaRa_Basics_Units_PressureDifference Delta_p_fric(fixed=false) "Actual friction pressure loss";
      importedFMUTypes.ClaRa_Basics_Units_Pressure 'p[1]' "Rprt: Discretisised pressure";
      importedFMUTypes.ClaRa_Basics_Units_Pressure 'p[2]' "Rprt: Discretisised pressure";
      importedFMUTypes.ClaRa_Basics_Units_Pressure 'p[3]' "Rprt: Discretisised pressure";
    protected
      record summary_rec
      protected
        record inlet_rec
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        end inlet_rec;
      public
        inlet_rec inlet;
      protected
        record outlet_rec
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        end outlet_rec;
      public
        outlet_rec outlet;
      end summary_rec;
    public
      summary_rec summary;
    protected
      record inlet_rec
        constant importedFMUTypes.ClaRa_Basics_Units_Pressure p = 1240000.0;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        constant importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow = 420.0;
      end inlet_rec;
    public
      inlet_rec inlet;
    protected
      record outlet_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end outlet_rec;
    public
      outlet_rec outlet;
    end downComer_feedWaterTank_rec;
  public
    downComer_feedWaterTank_rec downComer_feedWaterTank;
  protected
    record triple32_rec
      constant Integer stacy_id = 0 "Identifier of the static cycle triple";
      parameter importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow(fixed=false) "Measured mass flow rate";
      parameter importedFMUTypes.ClaRa_Basics_Units_Pressure p(fixed=false) "Measured mass flow rate";
      parameter importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h(fixed=false) "Measured mass flow rate";
    protected
      record decimalSpaces_rec
        constant Integer m_flow = 1 "Accuracy to be displayed for mass flow";
        constant Integer h = 1 "Accuracy to be displayed for enthalpy";
        constant Integer p = 1 "Accuracy to be displayed for pressure";
      end decimalSpaces_rec;
    public
      decimalSpaces_rec decimalSpaces;
    protected
      record steamSignal_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure p;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      end steamSignal_rec;
    public
      steamSignal_rec steamSignal;
    end triple32_rec;
  public
    triple32_rec triple32;
  end NOM_rec;
public
  NOM_rec NOM;
protected
  record Turbine_IP3_rec
    constant Integer initOption = 0 "Type of initialisation";
    constant Boolean useMechanicalPort = true "True, if a mechenical flange should be used";
    constant Boolean steadyStateTorque = true "True, if steady state mechanical momentum shall be used";
    constant importedFMUTypes.ClaRa_Basics_Units_RPM rpm_fixed = 3000 "Constant rotational speed of turbine";
    constant Modelica.Units.SI.Inertia J = 10 "Moment of Inertia";
    constant Boolean showExpertSummary = true "True, if expert summary should be applied";
    constant Boolean showData = true "True, if a data port containing p,T,h,s,m_flow shall be shown, else false";
    constant Boolean contributeToCycleSummary = false "True if component shall contribute to automatic efficiency calculation";
    Modelica.Units.SI.Pressure p_nom(nominal = 100000.0, min = 0.0) "Nominal inlet perssure";
    Modelica.Units.SI.MassFlowRate m_flow_nom(nominal = 1.0) "Nominal mass flow rate";
    Real Pi "Nominal pressure ratio";
    Modelica.Units.SI.Density rho_nom(nominal = 1000.0) "Nominal inlet density";
    constant importedFMUTypes.ClaRa_Basics_Units_RPM rpm_start = 10000 "Start value for RPM (use without electric boundary)";
    Modelica.Units.SI.Pressure p_in_start "Start value for inlet pressure";
    Modelica.Units.SI.Pressure p_out_start "Start value for outlet pressure";
    constant Boolean allowFlowReversal = true "True to allow flow reversal during initialisation";
    constant Real eta_mech = 1.0 "Mechanical efficiency";
    constant Boolean chokedFlow = false "With a large number of turbine stages the influence of supercritical flow conditions can be neglected";
    Real Kt "Kt coefficient of Stodola's law";
    Modelica.Units.SI.SpecificEnthalpy h_is(nominal = 1000.0) "Isentropic outlet enthalpy";
    Modelica.Units.SI.Power P_t(nominal = 100000.0) "Turbine hydraulic power";
    Modelica.Units.SI.Pressure p_in;
    Modelica.Units.SI.Pressure p_out;
    Real eta_is "Isentropic efficiency";
    Modelica.Units.SI.EntropyFlowRate S_irr "Entropy production rate";
    Modelica.Units.SI.Pressure p_l "Laval pressure";
    importedFMUTypes.ClaRa_Basics_Units_RPM rpm;
  protected
    record inlet_rec
      Modelica.Units.SI.MassFlowRate m_flow(nominal = 1.0) "Mass flow rate from the connection point into the component";
      Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
      Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end inlet_rec;
  public
    inlet_rec inlet;
  protected
    record outlet_rec
      Modelica.Units.SI.MassFlowRate m_flow "Mass flow rate from the connection point into the component";
      Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
      Modelica.Units.SI.SpecificEnthalpy h_outflow(nominal = 1000.0) "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end outlet_rec;
  public
    outlet_rec outlet;
  protected
    record iCom_rec
      importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_in "Inlet mass flow";
      importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho_in "Inlet density";
      importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_nom "Nominal mass flow";
      importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho_nom "Nominal inlet density";
      importedFMUTypes.ClaRa_Basics_Units_RPM rpm "Shaft speed";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific Delta_h_is "Isentropic enthalpy drop";
    end iCom_rec;
  public
    iCom_rec iCom;
  protected
    record summary_rec
    protected
      record outline_rec
        importedFMUTypes.ClaRa_Basics_Units_PressureDifference Delta_p;
        importedFMUTypes.ClaRa_Basics_Units_Power P_mech "Mechanical power of steam turbine";
        Real eta_isen "Isentropic efficiency";
        constant Real eta_mech = 1.0 "Mechanic efficiency";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_isen "Isentropic steam enthalpy at turbine outlet";
        importedFMUTypes.ClaRa_Basics_Units_RPM rpm "Pump revolutions per minute";
        constant Boolean showExpertSummary = true;
        importedFMUTypes.ClaRa_Basics_Units_Pressure p_nom "Nominal inlet perssure";
        Real Pi "Nominal pressure ratio";
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_nom "Nominal mass flow rate";
        importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho_nom "Nominal inlet density";
      end outline_rec;
    public
      outline_rec outline;
    protected
      record inlet_rec
        constant Boolean showExpertSummary = true;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
        importedFMUTypes.ClaRa_Basics_Units_Temperature T "Temperature";
        importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "Specific entropy";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
        importedFMUTypes.ClaRa_Basics_Units_Power H_flow "Enthalpy flow rate";
        importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
      end inlet_rec;
    public
      inlet_rec inlet;
    protected
      record outlet_rec
        constant Boolean showExpertSummary = true;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
        importedFMUTypes.ClaRa_Basics_Units_Temperature T "Temperature";
        importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "Specific entropy";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
        importedFMUTypes.ClaRa_Basics_Units_Power H_flow "Enthalpy flow rate";
        importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
      end outlet_rec;
    public
      outlet_rec outlet;
    end summary_rec;
  public
    summary_rec summary;
  protected
    record shaft_a_rec
      Modelica.Units.SI.Angle phi "Absolute rotation angle of flange";
      Modelica.Units.SI.Torque tau "Cut torque in the flange";
    end shaft_a_rec;
  public
    shaft_a_rec shaft_a;
  protected
    record shaft_b_rec
      Modelica.Units.SI.Angle phi "Absolute rotation angle of flange";
      Modelica.Units.SI.Torque tau "Cut torque in the flange";
    end shaft_b_rec;
  public
    shaft_b_rec shaft_b;
  protected
    record eye_rec
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end eye_rec;
  public
    eye_rec eye;
  protected
    record efficiency_rec
      constant Real 'eta_mflow[1,1]' = 0.0 "Characteristic line eta = f(m_flow/m_flow_nom)";
      constant Real 'eta_mflow[1,2]' = 1.0 "Characteristic line eta = f(m_flow/m_flow_nom)";
      constant Real 'eta_mflow[2,1]' = 1.0 "Characteristic line eta = f(m_flow/m_flow_nom)";
      constant Real 'eta_mflow[2,2]' = 1.0 "Characteristic line eta = f(m_flow/m_flow_nom)";
      Real eta "Efficiency";
    end efficiency_rec;
  public
    efficiency_rec efficiency;
  protected
    record 'eye_int[1]_rec'
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end 'eye_int[1]_rec';
  public
    'eye_int[1]_rec' 'eye_int[1]';
  end Turbine_IP3_rec;
public
  Turbine_IP3_rec Turbine_IP3;
protected
  record Turbine_IP2_rec
    constant Integer initOption = 0 "Type of initialisation";
    constant Boolean useMechanicalPort = true "True, if a mechenical flange should be used";
    constant Boolean steadyStateTorque = true "True, if steady state mechanical momentum shall be used";
    constant importedFMUTypes.ClaRa_Basics_Units_RPM rpm_fixed = 3000 "Constant rotational speed of turbine";
    constant Modelica.Units.SI.Inertia J = 10 "Moment of Inertia";
    constant Boolean showExpertSummary = true "True, if expert summary should be applied";
    constant Boolean showData = true "True, if a data port containing p,T,h,s,m_flow shall be shown, else false";
    constant Boolean contributeToCycleSummary = false "True if component shall contribute to automatic efficiency calculation";
    Modelica.Units.SI.Pressure p_nom(nominal = 100000.0, min = 0.0) "Nominal inlet perssure";
    Modelica.Units.SI.MassFlowRate m_flow_nom(nominal = 1.0) "Nominal mass flow rate";
    Real Pi "Nominal pressure ratio";
    Modelica.Units.SI.Density rho_nom(nominal = 1000.0) "Nominal inlet density";
    constant importedFMUTypes.ClaRa_Basics_Units_RPM rpm_start = 10000 "Start value for RPM (use without electric boundary)";
    Modelica.Units.SI.Pressure p_in_start "Start value for inlet pressure";
    Modelica.Units.SI.Pressure p_out_start "Start value for outlet pressure";
    constant Boolean allowFlowReversal = true "True to allow flow reversal during initialisation";
    constant Real eta_mech = 1.0 "Mechanical efficiency";
    constant Boolean chokedFlow = false "With a large number of turbine stages the influence of supercritical flow conditions can be neglected";
    Real Kt "Kt coefficient of Stodola's law";
    Modelica.Units.SI.SpecificEnthalpy h_is(nominal = 1000.0) "Isentropic outlet enthalpy";
    Modelica.Units.SI.Power P_t(nominal = 100000.0) "Turbine hydraulic power";
    Modelica.Units.SI.Pressure p_in;
    Modelica.Units.SI.Pressure p_out;
    Real eta_is "Isentropic efficiency";
    Modelica.Units.SI.EntropyFlowRate S_irr "Entropy production rate";
    Modelica.Units.SI.Pressure p_l "Laval pressure";
    importedFMUTypes.ClaRa_Basics_Units_RPM rpm;
  protected
    record inlet_rec
      Modelica.Units.SI.MassFlowRate m_flow "Mass flow rate from the connection point into the component";
      Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
      Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end inlet_rec;
  public
    inlet_rec inlet;
  protected
    record outlet_rec
      Modelica.Units.SI.MassFlowRate m_flow "Mass flow rate from the connection point into the component";
      Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
      Modelica.Units.SI.SpecificEnthalpy h_outflow(nominal = 1000.0) "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end outlet_rec;
  public
    outlet_rec outlet;
  protected
    record iCom_rec
      importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_in "Inlet mass flow";
      importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho_in "Inlet density";
      importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_nom "Nominal mass flow";
      importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho_nom "Nominal inlet density";
      importedFMUTypes.ClaRa_Basics_Units_RPM rpm "Shaft speed";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific Delta_h_is "Isentropic enthalpy drop";
    end iCom_rec;
  public
    iCom_rec iCom;
  protected
    record summary_rec
    protected
      record outline_rec
        importedFMUTypes.ClaRa_Basics_Units_PressureDifference Delta_p;
        importedFMUTypes.ClaRa_Basics_Units_Power P_mech "Mechanical power of steam turbine";
        Real eta_isen "Isentropic efficiency";
        constant Real eta_mech = 1.0 "Mechanic efficiency";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_isen "Isentropic steam enthalpy at turbine outlet";
        importedFMUTypes.ClaRa_Basics_Units_RPM rpm "Pump revolutions per minute";
        constant Boolean showExpertSummary = true;
        importedFMUTypes.ClaRa_Basics_Units_Pressure p_nom "Nominal inlet perssure";
        Real Pi "Nominal pressure ratio";
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_nom "Nominal mass flow rate";
        importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho_nom "Nominal inlet density";
      end outline_rec;
    public
      outline_rec outline;
    protected
      record inlet_rec
        constant Boolean showExpertSummary = true;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
        importedFMUTypes.ClaRa_Basics_Units_Temperature T "Temperature";
        importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "Specific entropy";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
        importedFMUTypes.ClaRa_Basics_Units_Power H_flow "Enthalpy flow rate";
        importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
      end inlet_rec;
    public
      inlet_rec inlet;
    protected
      record outlet_rec
        constant Boolean showExpertSummary = true;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
        importedFMUTypes.ClaRa_Basics_Units_Temperature T "Temperature";
        importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "Specific entropy";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
        importedFMUTypes.ClaRa_Basics_Units_Power H_flow "Enthalpy flow rate";
        importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
      end outlet_rec;
    public
      outlet_rec outlet;
    end summary_rec;
  public
    summary_rec summary;
  protected
    record shaft_a_rec
      Modelica.Units.SI.Angle phi "Absolute rotation angle of flange";
      Modelica.Units.SI.Torque tau "Cut torque in the flange";
    end shaft_a_rec;
  public
    shaft_a_rec shaft_a;
  protected
    record shaft_b_rec
      Modelica.Units.SI.Angle phi "Absolute rotation angle of flange";
      Modelica.Units.SI.Torque tau "Cut torque in the flange";
    end shaft_b_rec;
  public
    shaft_b_rec shaft_b;
  protected
    record eye_rec
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end eye_rec;
  public
    eye_rec eye;
  protected
    record efficiency_rec
      constant Real 'eta_mflow[1,1]' = 0.0 "Characteristic line eta = f(m_flow/m_flow_nom)";
      constant Real 'eta_mflow[1,2]' = 1.0 "Characteristic line eta = f(m_flow/m_flow_nom)";
      constant Real 'eta_mflow[2,1]' = 1.0 "Characteristic line eta = f(m_flow/m_flow_nom)";
      constant Real 'eta_mflow[2,2]' = 1.0 "Characteristic line eta = f(m_flow/m_flow_nom)";
      Real eta "Efficiency";
    end efficiency_rec;
  public
    efficiency_rec efficiency;
  protected
    record 'eye_int[1]_rec'
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end 'eye_int[1]_rec';
  public
    'eye_int[1]_rec' 'eye_int[1]';
  end Turbine_IP2_rec;
public
  Turbine_IP2_rec Turbine_IP2;
protected
  record split_IP2_rec
    constant Integer N_sets = 2 "Number of data sets to be provided (if showData=true)";
    constant Boolean useHomotopy = true "True, if homotopy method is used during initialisation";
    constant importedFMUTypes.ClaRa_Basics_Units_Volume volume(min = 1E-06) = 0.1 "System Volume";
    importedFMUTypes.ClaRa_Basics_Units_MassFlowRate 'm_flow_out_nom[1]' "Nominal mass flow rates at outlet";
    importedFMUTypes.ClaRa_Basics_Units_MassFlowRate 'm_flow_out_nom[2]' "Nominal mass flow rates at outlet";
    importedFMUTypes.ClaRa_Basics_Units_Pressure p_nom "Nominal pressure";
    importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_nom "Nominal specific enthalpy";
    importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_start "Start value of sytsem specific enthalpy";
    importedFMUTypes.ClaRa_Basics_Units_Pressure p_start "Start value of sytsem pressure";
    constant Integer initOption = 0 "Type of initialisation";
    constant Boolean showExpertSummary = true "|Summary and Visualisation||True, if expert summary should be applied";
    constant Boolean showData = true "|Summary and Visualisation||True, if a data port containing p,T,h,s,m_flow shall be shown, else false";
    constant Boolean preciseTwoPhase = true "|Expert Stettings||True, if two-phase transients should be capured precisely";
    importedFMUTypes.ClaRa_Basics_Units_EnthalpyFlowRate H_flow_in;
    importedFMUTypes.ClaRa_Basics_Units_EnthalpyFlowRate 'H_flow_out[1]';
    importedFMUTypes.ClaRa_Basics_Units_EnthalpyFlowRate 'H_flow_out[2]';
    importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
    importedFMUTypes.ClaRa_Basics_Units_Mass mass "Total system mass";
    Real drhodt;
    importedFMUTypes.ClaRa_Basics_Units_Pressure p "System pressure";
  protected
    record 'eye[1]_rec'
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end 'eye[1]_rec';
  public
    'eye[1]_rec' 'eye[1]';
  protected
    record 'eye[2]_rec'
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end 'eye[2]_rec';
  public
    'eye[2]_rec' 'eye[2]';
  protected
    record summary_rec
    protected
      record outline_rec
        constant importedFMUTypes.ClaRa_Basics_Units_Volume volume_tot = 0.1 "Total volume";
      end outline_rec;
    public
      outline_rec outline;
    protected
      record inlet_rec
        constant Boolean showExpertSummary = true;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
        importedFMUTypes.ClaRa_Basics_Units_Temperature T "Temperature";
        importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "Specific entropy";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
        importedFMUTypes.ClaRa_Basics_Units_Power H_flow "Enthalpy flow rate";
        importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
      end inlet_rec;
    public
      inlet_rec inlet;
    protected
      record outlet1_rec
        constant Boolean showExpertSummary = true;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
        importedFMUTypes.ClaRa_Basics_Units_Temperature T "Temperature";
        importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "Specific entropy";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
        importedFMUTypes.ClaRa_Basics_Units_Power H_flow "Enthalpy flow rate";
        importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
      end outlet1_rec;
    public
      outlet1_rec outlet1;
    protected
      record outlet2_rec
        constant Boolean showExpertSummary = true;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
        importedFMUTypes.ClaRa_Basics_Units_Temperature T "Temperature";
        importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "Specific entropy";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
        importedFMUTypes.ClaRa_Basics_Units_Power H_flow "Enthalpy flow rate";
        importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
      end outlet2_rec;
    public
      outlet2_rec outlet2;
    protected
      record fluid_rec
        constant Boolean showExpertSummary = true;
        importedFMUTypes.ClaRa_Basics_Units_Mass mass "System mass";
        importedFMUTypes.ClaRa_Basics_Units_Temperature T "System temperature";
        importedFMUTypes.ClaRa_Basics_Units_Temperature T_sat "System saturation temperature";
        importedFMUTypes.ClaRa_Basics_Units_Pressure p "System pressure";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "System specific enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_bub "Bubble specific enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_dew "Dew specific enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "System specific entropy";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
        Modelica.Units.SI.Enthalpy H "System enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
      end fluid_rec;
    public
      fluid_rec fluid;
    end summary_rec;
  public
    summary_rec summary;
  protected
    record inlet_rec
      Modelica.Units.SI.MassFlowRate m_flow "Mass flow rate from the connection point into the component";
      Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
      Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end inlet_rec;
  public
    inlet_rec inlet;
  protected
    record outlet1_rec
      Modelica.Units.SI.MassFlowRate m_flow "Mass flow rate from the connection point into the component";
      Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
      Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end outlet1_rec;
  public
    outlet1_rec outlet1;
  protected
    record outlet2_rec
      Modelica.Units.SI.MassFlowRate m_flow "Mass flow rate from the connection point into the component";
      Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
      Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end outlet2_rec;
  public
    outlet2_rec outlet2;
  end split_IP2_rec;
public
  split_IP2_rec split_IP2;
protected
  record join_IP3_rec
    constant Integer N_sets = 2 "Number of data sets to be provided (if showData=true)";
    constant Boolean useHomotopy = true "True, if homotopy method is used during initialisation";
    constant importedFMUTypes.ClaRa_Basics_Units_Volume volume(min = 1E-06) = 0.1 "System Volume";
    importedFMUTypes.ClaRa_Basics_Units_MassFlowRate 'm_flow_out_nom[1]' "Nominal mass flow rates at outlet";
    importedFMUTypes.ClaRa_Basics_Units_MassFlowRate 'm_flow_out_nom[2]' "Nominal mass flow rates at outlet";
    importedFMUTypes.ClaRa_Basics_Units_Pressure p_nom "Nominal pressure";
    importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_nom "Nominal specific enthalpy";
    importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_start "Start value of sytsem specific enthalpy";
    importedFMUTypes.ClaRa_Basics_Units_Pressure p_start "Start value of sytsem pressure";
    constant Integer initOption = 0 "Type of initialisation";
    constant Boolean showExpertSummary = true "|Summary and Visualisation||True, if expert summary should be applied";
    constant Boolean showData = true "|Summary and Visualisation||True, if a data port containing p,T,h,s,m_flow shall be shown, else false";
    constant Boolean preciseTwoPhase = true "|Expert Stettings||True, if two-phase transients should be capured precisely";
    importedFMUTypes.ClaRa_Basics_Units_EnthalpyFlowRate H_flow_in;
    importedFMUTypes.ClaRa_Basics_Units_EnthalpyFlowRate 'H_flow_out[1]';
    importedFMUTypes.ClaRa_Basics_Units_EnthalpyFlowRate 'H_flow_out[2]';
    importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
    importedFMUTypes.ClaRa_Basics_Units_Mass mass "Total system mass";
    Real drhodt;
    importedFMUTypes.ClaRa_Basics_Units_Pressure p "System pressure";
  protected
    record 'eye[1]_rec'
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end 'eye[1]_rec';
  public
    'eye[1]_rec' 'eye[1]';
  protected
    record 'eye[2]_rec'
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end 'eye[2]_rec';
  public
    'eye[2]_rec' 'eye[2]';
  protected
    record summary_rec
    protected
      record outline_rec
        constant importedFMUTypes.ClaRa_Basics_Units_Volume volume_tot = 0.1 "Total volume";
      end outline_rec;
    public
      outline_rec outline;
    protected
      record inlet_rec
        constant Boolean showExpertSummary = true;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
        importedFMUTypes.ClaRa_Basics_Units_Temperature T "Temperature";
        importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "Specific entropy";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
        importedFMUTypes.ClaRa_Basics_Units_Power H_flow "Enthalpy flow rate";
        importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
      end inlet_rec;
    public
      inlet_rec inlet;
    protected
      record outlet1_rec
        constant Boolean showExpertSummary = true;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
        importedFMUTypes.ClaRa_Basics_Units_Temperature T "Temperature";
        importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "Specific entropy";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
        importedFMUTypes.ClaRa_Basics_Units_Power H_flow "Enthalpy flow rate";
        importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
      end outlet1_rec;
    public
      outlet1_rec outlet1;
    protected
      record outlet2_rec
        constant Boolean showExpertSummary = true;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
        importedFMUTypes.ClaRa_Basics_Units_Temperature T "Temperature";
        importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "Specific entropy";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
        importedFMUTypes.ClaRa_Basics_Units_Power H_flow "Enthalpy flow rate";
        importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
      end outlet2_rec;
    public
      outlet2_rec outlet2;
    protected
      record fluid_rec
        constant Boolean showExpertSummary = true;
        importedFMUTypes.ClaRa_Basics_Units_Mass mass "System mass";
        importedFMUTypes.ClaRa_Basics_Units_Temperature T "System temperature";
        importedFMUTypes.ClaRa_Basics_Units_Temperature T_sat "System saturation temperature";
        importedFMUTypes.ClaRa_Basics_Units_Pressure p "System pressure";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "System specific enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_bub "Bubble specific enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_dew "Dew specific enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "System specific entropy";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
        Modelica.Units.SI.Enthalpy H "System enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
      end fluid_rec;
    public
      fluid_rec fluid;
    end summary_rec;
  public
    summary_rec summary;
  protected
    record inlet_rec
      Modelica.Units.SI.MassFlowRate m_flow "Mass flow rate from the connection point into the component";
      Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
      Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end inlet_rec;
  public
    inlet_rec inlet;
  protected
    record outlet1_rec
      Modelica.Units.SI.MassFlowRate m_flow "Mass flow rate from the connection point into the component";
      Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
      Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end outlet1_rec;
  public
    outlet1_rec outlet1;
  protected
    record outlet2_rec
      Modelica.Units.SI.MassFlowRate m_flow "Mass flow rate from the connection point into the component";
      Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
      Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end outlet2_rec;
  public
    outlet2_rec outlet2;
  end join_IP3_rec;
public
  join_IP3_rec join_IP3;
protected
  record quadruple15_rec
    constant Integer identifier = 0 "Identifier of the quadruple";
    constant Boolean largeFonts = false "True if visualisers shall be displayed as large as posible";
    Real p "Pressure of state";
    Real h "Specific enthalpy of state";
    Real s "Specific enthalpy of state";
    Real T "Temperature of state";
    Real m_flow "Mass flow rate";
  protected
    record decimalSpaces_rec
      constant Integer T = 1 "Accuracy to be displayed for temperature";
      constant Integer m_flow = 1 "Accuracy to be displayed for mass flow";
      constant Integer h = 1 "Accuracy to be displayed for enthalpy";
      constant Integer p = 1 "Accuracy to be displayed for pressure";
    end decimalSpaces_rec;
  public
    decimalSpaces_rec decimalSpaces;
  protected
    record eye_rec
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end eye_rec;
  public
    eye_rec eye;
  end quadruple15_rec;
public
  quadruple15_rec quadruple15;
protected
  record quadruple16_rec
    constant Integer identifier = 0 "Identifier of the quadruple";
    constant Boolean largeFonts = false "True if visualisers shall be displayed as large as posible";
    Real p "Pressure of state";
    Real h "Specific enthalpy of state";
    Real s "Specific enthalpy of state";
    Real T "Temperature of state";
    Real m_flow "Mass flow rate";
  protected
    record decimalSpaces_rec
      constant Integer T = 1 "Accuracy to be displayed for temperature";
      constant Integer m_flow = 1 "Accuracy to be displayed for mass flow";
      constant Integer h = 1 "Accuracy to be displayed for enthalpy";
      constant Integer p = 1 "Accuracy to be displayed for pressure";
    end decimalSpaces_rec;
  public
    decimalSpaces_rec decimalSpaces;
  protected
    record eye_rec
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end eye_rec;
  public
    eye_rec eye;
  end quadruple16_rec;
public
  quadruple16_rec quadruple16;
protected
  record Turbine_LP3_rec
    constant Integer initOption = 0 "Type of initialisation";
    constant Boolean useMechanicalPort = true "True, if a mechenical flange should be used";
    constant Boolean steadyStateTorque = true "True, if steady state mechanical momentum shall be used";
    constant importedFMUTypes.ClaRa_Basics_Units_RPM rpm_fixed = 3000 "Constant rotational speed of turbine";
    constant Modelica.Units.SI.Inertia J = 10 "Moment of Inertia";
    constant Boolean showExpertSummary = true "True, if expert summary should be applied";
    constant Boolean showData = true "True, if a data port containing p,T,h,s,m_flow shall be shown, else false";
    constant Boolean contributeToCycleSummary = false "True if component shall contribute to automatic efficiency calculation";
    Modelica.Units.SI.Pressure p_nom(nominal = 100000.0, min = 0.0) "Nominal inlet perssure";
    Modelica.Units.SI.MassFlowRate m_flow_nom(nominal = 1.0) "Nominal mass flow rate";
    Real Pi "Nominal pressure ratio";
    Modelica.Units.SI.Density rho_nom(nominal = 1000.0) "Nominal inlet density";
    constant importedFMUTypes.ClaRa_Basics_Units_RPM rpm_start = 10000 "Start value for RPM (use without electric boundary)";
    Modelica.Units.SI.Pressure p_in_start "Start value for inlet pressure";
    Modelica.Units.SI.Pressure p_out_start "Start value for outlet pressure";
    constant Boolean allowFlowReversal = true "True to allow flow reversal during initialisation";
    constant Real eta_mech = 1.0 "Mechanical efficiency";
    constant Boolean chokedFlow = false "With a large number of turbine stages the influence of supercritical flow conditions can be neglected";
    Real Kt "Kt coefficient of Stodola's law";
    Modelica.Units.SI.SpecificEnthalpy h_is(nominal = 1000.0) "Isentropic outlet enthalpy";
    Modelica.Units.SI.Power P_t(nominal = 100000.0) "Turbine hydraulic power";
    Modelica.Units.SI.Pressure p_in;
    Modelica.Units.SI.Pressure p_out;
    Real eta_is "Isentropic efficiency";
    Modelica.Units.SI.EntropyFlowRate S_irr "Entropy production rate";
    Modelica.Units.SI.Pressure p_l "Laval pressure";
    importedFMUTypes.ClaRa_Basics_Units_RPM rpm;
  protected
    record inlet_rec
      Modelica.Units.SI.MassFlowRate m_flow(nominal = 1.0) "Mass flow rate from the connection point into the component";
      Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
      Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end inlet_rec;
  public
    inlet_rec inlet;
  protected
    record outlet_rec
      Modelica.Units.SI.MassFlowRate m_flow "Mass flow rate from the connection point into the component";
      Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
      Modelica.Units.SI.SpecificEnthalpy h_outflow(nominal = 1000.0) "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end outlet_rec;
  public
    outlet_rec outlet;
  protected
    record iCom_rec
      importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_in "Inlet mass flow";
      importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho_in "Inlet density";
      importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_nom "Nominal mass flow";
      importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho_nom "Nominal inlet density";
      importedFMUTypes.ClaRa_Basics_Units_RPM rpm "Shaft speed";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific Delta_h_is "Isentropic enthalpy drop";
    end iCom_rec;
  public
    iCom_rec iCom;
  protected
    record summary_rec
    protected
      record outline_rec
        importedFMUTypes.ClaRa_Basics_Units_PressureDifference Delta_p;
        importedFMUTypes.ClaRa_Basics_Units_Power P_mech "Mechanical power of steam turbine";
        Real eta_isen "Isentropic efficiency";
        constant Real eta_mech = 1.0 "Mechanic efficiency";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_isen "Isentropic steam enthalpy at turbine outlet";
        importedFMUTypes.ClaRa_Basics_Units_RPM rpm "Pump revolutions per minute";
        constant Boolean showExpertSummary = true;
        importedFMUTypes.ClaRa_Basics_Units_Pressure p_nom "Nominal inlet perssure";
        Real Pi "Nominal pressure ratio";
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_nom "Nominal mass flow rate";
        importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho_nom "Nominal inlet density";
      end outline_rec;
    public
      outline_rec outline;
    protected
      record inlet_rec
        constant Boolean showExpertSummary = true;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
        importedFMUTypes.ClaRa_Basics_Units_Temperature T "Temperature";
        importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "Specific entropy";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
        importedFMUTypes.ClaRa_Basics_Units_Power H_flow "Enthalpy flow rate";
        importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
      end inlet_rec;
    public
      inlet_rec inlet;
    protected
      record outlet_rec
        constant Boolean showExpertSummary = true;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
        importedFMUTypes.ClaRa_Basics_Units_Temperature T "Temperature";
        importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "Specific entropy";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
        importedFMUTypes.ClaRa_Basics_Units_Power H_flow "Enthalpy flow rate";
        importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
      end outlet_rec;
    public
      outlet_rec outlet;
    end summary_rec;
  public
    summary_rec summary;
  protected
    record shaft_a_rec
      Modelica.Units.SI.Angle phi "Absolute rotation angle of flange";
      Modelica.Units.SI.Torque tau "Cut torque in the flange";
    end shaft_a_rec;
  public
    shaft_a_rec shaft_a;
  protected
    record shaft_b_rec
      Modelica.Units.SI.Angle phi "Absolute rotation angle of flange";
      Modelica.Units.SI.Torque tau "Cut torque in the flange";
    end shaft_b_rec;
  public
    shaft_b_rec shaft_b;
  protected
    record eye_rec
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end eye_rec;
  public
    eye_rec eye;
  protected
    record efficiency_rec
      constant Real 'eta_mflow[1,1]' = 0.0 "Characteristic line eta = f(m_flow/m_flow_nom)";
      constant Real 'eta_mflow[1,2]' = 1.0 "Characteristic line eta = f(m_flow/m_flow_nom)";
      constant Real 'eta_mflow[2,1]' = 1.0 "Characteristic line eta = f(m_flow/m_flow_nom)";
      constant Real 'eta_mflow[2,2]' = 1.0 "Characteristic line eta = f(m_flow/m_flow_nom)";
      Real eta "Efficiency";
    end efficiency_rec;
  public
    efficiency_rec efficiency;
  protected
    record 'eye_int[1]_rec'
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end 'eye_int[1]_rec';
  public
    'eye_int[1]_rec' 'eye_int[1]';
  end Turbine_LP3_rec;
public
  Turbine_LP3_rec Turbine_LP3;
protected
  record Turbine_LP2_rec
    constant Integer initOption = 0 "Type of initialisation";
    constant Boolean useMechanicalPort = true "True, if a mechenical flange should be used";
    constant Boolean steadyStateTorque = true "True, if steady state mechanical momentum shall be used";
    constant importedFMUTypes.ClaRa_Basics_Units_RPM rpm_fixed = 3000 "Constant rotational speed of turbine";
    constant Modelica.Units.SI.Inertia J = 10 "Moment of Inertia";
    constant Boolean showExpertSummary = true "True, if expert summary should be applied";
    constant Boolean showData = true "True, if a data port containing p,T,h,s,m_flow shall be shown, else false";
    constant Boolean contributeToCycleSummary = false "True if component shall contribute to automatic efficiency calculation";
    Modelica.Units.SI.Pressure p_nom(nominal = 100000.0, min = 0.0) "Nominal inlet perssure";
    Modelica.Units.SI.MassFlowRate m_flow_nom(nominal = 1.0) "Nominal mass flow rate";
    Real Pi "Nominal pressure ratio";
    Modelica.Units.SI.Density rho_nom(nominal = 1000.0) "Nominal inlet density";
    constant importedFMUTypes.ClaRa_Basics_Units_RPM rpm_start = 10000 "Start value for RPM (use without electric boundary)";
    Modelica.Units.SI.Pressure p_in_start "Start value for inlet pressure";
    Modelica.Units.SI.Pressure p_out_start "Start value for outlet pressure";
    constant Boolean allowFlowReversal = true "True to allow flow reversal during initialisation";
    constant Real eta_mech = 1.0 "Mechanical efficiency";
    constant Boolean chokedFlow = false "With a large number of turbine stages the influence of supercritical flow conditions can be neglected";
    Real Kt "Kt coefficient of Stodola's law";
    Modelica.Units.SI.SpecificEnthalpy h_is(nominal = 1000.0) "Isentropic outlet enthalpy";
    Modelica.Units.SI.Power P_t(nominal = 100000.0) "Turbine hydraulic power";
    Modelica.Units.SI.Pressure p_in;
    Modelica.Units.SI.Pressure p_out;
    Real eta_is "Isentropic efficiency";
    Modelica.Units.SI.EntropyFlowRate S_irr "Entropy production rate";
    Modelica.Units.SI.Pressure p_l "Laval pressure";
    importedFMUTypes.ClaRa_Basics_Units_RPM rpm;
  protected
    record inlet_rec
      Modelica.Units.SI.MassFlowRate m_flow "Mass flow rate from the connection point into the component";
      Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
      Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end inlet_rec;
  public
    inlet_rec inlet;
  protected
    record outlet_rec
      Modelica.Units.SI.MassFlowRate m_flow "Mass flow rate from the connection point into the component";
      Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
      Modelica.Units.SI.SpecificEnthalpy h_outflow(nominal = 1000.0) "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end outlet_rec;
  public
    outlet_rec outlet;
  protected
    record iCom_rec
      importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_in "Inlet mass flow";
      importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho_in "Inlet density";
      importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_nom "Nominal mass flow";
      importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho_nom "Nominal inlet density";
      importedFMUTypes.ClaRa_Basics_Units_RPM rpm "Shaft speed";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific Delta_h_is "Isentropic enthalpy drop";
    end iCom_rec;
  public
    iCom_rec iCom;
  protected
    record summary_rec
    protected
      record outline_rec
        importedFMUTypes.ClaRa_Basics_Units_PressureDifference Delta_p;
        importedFMUTypes.ClaRa_Basics_Units_Power P_mech "Mechanical power of steam turbine";
        Real eta_isen "Isentropic efficiency";
        constant Real eta_mech = 1.0 "Mechanic efficiency";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_isen "Isentropic steam enthalpy at turbine outlet";
        importedFMUTypes.ClaRa_Basics_Units_RPM rpm "Pump revolutions per minute";
        constant Boolean showExpertSummary = true;
        importedFMUTypes.ClaRa_Basics_Units_Pressure p_nom "Nominal inlet perssure";
        Real Pi "Nominal pressure ratio";
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_nom "Nominal mass flow rate";
        importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho_nom "Nominal inlet density";
      end outline_rec;
    public
      outline_rec outline;
    protected
      record inlet_rec
        constant Boolean showExpertSummary = true;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
        importedFMUTypes.ClaRa_Basics_Units_Temperature T "Temperature";
        importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "Specific entropy";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
        importedFMUTypes.ClaRa_Basics_Units_Power H_flow "Enthalpy flow rate";
        importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
      end inlet_rec;
    public
      inlet_rec inlet;
    protected
      record outlet_rec
        constant Boolean showExpertSummary = true;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
        importedFMUTypes.ClaRa_Basics_Units_Temperature T "Temperature";
        importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "Specific entropy";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
        importedFMUTypes.ClaRa_Basics_Units_Power H_flow "Enthalpy flow rate";
        importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
      end outlet_rec;
    public
      outlet_rec outlet;
    end summary_rec;
  public
    summary_rec summary;
  protected
    record shaft_a_rec
      Modelica.Units.SI.Angle phi "Absolute rotation angle of flange";
      Modelica.Units.SI.Torque tau "Cut torque in the flange";
    end shaft_a_rec;
  public
    shaft_a_rec shaft_a;
  protected
    record shaft_b_rec
      Modelica.Units.SI.Angle phi "Absolute rotation angle of flange";
      Modelica.Units.SI.Torque tau "Cut torque in the flange";
    end shaft_b_rec;
  public
    shaft_b_rec shaft_b;
  protected
    record eye_rec
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end eye_rec;
  public
    eye_rec eye;
  protected
    record efficiency_rec
      constant Real 'eta_mflow[1,1]' = 0.0 "Characteristic line eta = f(m_flow/m_flow_nom)";
      constant Real 'eta_mflow[1,2]' = 1.0 "Characteristic line eta = f(m_flow/m_flow_nom)";
      constant Real 'eta_mflow[2,1]' = 1.0 "Characteristic line eta = f(m_flow/m_flow_nom)";
      constant Real 'eta_mflow[2,2]' = 1.0 "Characteristic line eta = f(m_flow/m_flow_nom)";
      Real eta "Efficiency";
    end efficiency_rec;
  public
    efficiency_rec efficiency;
  protected
    record 'eye_int[1]_rec'
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end 'eye_int[1]_rec';
  public
    'eye_int[1]_rec' 'eye_int[1]';
  end Turbine_LP2_rec;
public
  Turbine_LP2_rec Turbine_LP2;
protected
  record join_LP2_rec
    constant Integer N_sets = 2 "Number of data sets to be provided (if showData=true)";
    constant Boolean useHomotopy = true "True, if homotopy method is used during initialisation";
    constant importedFMUTypes.ClaRa_Basics_Units_Volume volume(min = 1E-06) = 0.1 "System Volume";
    importedFMUTypes.ClaRa_Basics_Units_MassFlowRate 'm_flow_out_nom[1]' "Nominal mass flow rates at outlet";
    importedFMUTypes.ClaRa_Basics_Units_MassFlowRate 'm_flow_out_nom[2]' "Nominal mass flow rates at outlet";
    importedFMUTypes.ClaRa_Basics_Units_Pressure p_nom "Nominal pressure";
    importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_nom "Nominal specific enthalpy";
    importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_start "Start value of sytsem specific enthalpy";
    importedFMUTypes.ClaRa_Basics_Units_Pressure p_start "Start value of sytsem pressure";
    constant Integer initOption = 0 "Type of initialisation";
    constant Boolean showExpertSummary = true "|Summary and Visualisation||True, if expert summary should be applied";
    constant Boolean showData = true "|Summary and Visualisation||True, if a data port containing p,T,h,s,m_flow shall be shown, else false";
    constant Boolean preciseTwoPhase = true "|Expert Stettings||True, if two-phase transients should be capured precisely";
    importedFMUTypes.ClaRa_Basics_Units_EnthalpyFlowRate H_flow_in;
    importedFMUTypes.ClaRa_Basics_Units_EnthalpyFlowRate 'H_flow_out[1]';
    importedFMUTypes.ClaRa_Basics_Units_EnthalpyFlowRate 'H_flow_out[2]';
    importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
    importedFMUTypes.ClaRa_Basics_Units_Mass mass "Total system mass";
    Real drhodt;
    importedFMUTypes.ClaRa_Basics_Units_Pressure p "System pressure";
  protected
    record 'eye[1]_rec'
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end 'eye[1]_rec';
  public
    'eye[1]_rec' 'eye[1]';
  protected
    record 'eye[2]_rec'
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow(nominal = 1.0) "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end 'eye[2]_rec';
  public
    'eye[2]_rec' 'eye[2]';
  protected
    record summary_rec
    protected
      record outline_rec
        constant importedFMUTypes.ClaRa_Basics_Units_Volume volume_tot = 0.1 "Total volume";
      end outline_rec;
    public
      outline_rec outline;
    protected
      record inlet_rec
        constant Boolean showExpertSummary = true;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
        importedFMUTypes.ClaRa_Basics_Units_Temperature T "Temperature";
        importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "Specific entropy";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
        importedFMUTypes.ClaRa_Basics_Units_Power H_flow "Enthalpy flow rate";
        importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
      end inlet_rec;
    public
      inlet_rec inlet;
    protected
      record outlet1_rec
        constant Boolean showExpertSummary = true;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
        importedFMUTypes.ClaRa_Basics_Units_Temperature T "Temperature";
        importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "Specific entropy";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
        importedFMUTypes.ClaRa_Basics_Units_Power H_flow "Enthalpy flow rate";
        importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
      end outlet1_rec;
    public
      outlet1_rec outlet1;
    protected
      record outlet2_rec
        constant Boolean showExpertSummary = true;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
        importedFMUTypes.ClaRa_Basics_Units_Temperature T "Temperature";
        importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "Specific entropy";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
        importedFMUTypes.ClaRa_Basics_Units_Power H_flow "Enthalpy flow rate";
        importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
      end outlet2_rec;
    public
      outlet2_rec outlet2;
    protected
      record fluid_rec
        constant Boolean showExpertSummary = true;
        importedFMUTypes.ClaRa_Basics_Units_Mass mass "System mass";
        importedFMUTypes.ClaRa_Basics_Units_Temperature T "System temperature";
        importedFMUTypes.ClaRa_Basics_Units_Temperature T_sat "System saturation temperature";
        importedFMUTypes.ClaRa_Basics_Units_Pressure p "System pressure";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "System specific enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_bub "Bubble specific enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_dew "Dew specific enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "System specific entropy";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
        Modelica.Units.SI.Enthalpy H "System enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
      end fluid_rec;
    public
      fluid_rec fluid;
    end summary_rec;
  public
    summary_rec summary;
  protected
    record inlet_rec
      Modelica.Units.SI.MassFlowRate m_flow "Mass flow rate from the connection point into the component";
      Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
      Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end inlet_rec;
  public
    inlet_rec inlet;
  protected
    record outlet1_rec
      Modelica.Units.SI.MassFlowRate m_flow "Mass flow rate from the connection point into the component";
      Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
      Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end outlet1_rec;
  public
    outlet1_rec outlet1;
  protected
    record outlet2_rec
      Modelica.Units.SI.MassFlowRate m_flow "Mass flow rate from the connection point into the component";
      Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
      Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end outlet2_rec;
  public
    outlet2_rec outlet2;
  end join_LP2_rec;
public
  join_LP2_rec join_LP2;
protected
  record split_LP3_rec
    constant Integer N_sets = 2 "Number of data sets to be provided (if showData=true)";
    constant Boolean useHomotopy = true "True, if homotopy method is used during initialisation";
    constant importedFMUTypes.ClaRa_Basics_Units_Volume volume(min = 1E-06) = 0.1 "System Volume";
    importedFMUTypes.ClaRa_Basics_Units_MassFlowRate 'm_flow_out_nom[1]' "Nominal mass flow rates at outlet";
    importedFMUTypes.ClaRa_Basics_Units_MassFlowRate 'm_flow_out_nom[2]' "Nominal mass flow rates at outlet";
    importedFMUTypes.ClaRa_Basics_Units_Pressure p_nom "Nominal pressure";
    importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_nom "Nominal specific enthalpy";
    importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_start "Start value of sytsem specific enthalpy";
    importedFMUTypes.ClaRa_Basics_Units_Pressure p_start "Start value of sytsem pressure";
    constant Integer initOption = 0 "Type of initialisation";
    constant Boolean showExpertSummary = true "|Summary and Visualisation||True, if expert summary should be applied";
    constant Boolean showData = true "|Summary and Visualisation||True, if a data port containing p,T,h,s,m_flow shall be shown, else false";
    constant Boolean preciseTwoPhase = true "|Expert Stettings||True, if two-phase transients should be capured precisely";
    importedFMUTypes.ClaRa_Basics_Units_EnthalpyFlowRate H_flow_in;
    importedFMUTypes.ClaRa_Basics_Units_EnthalpyFlowRate 'H_flow_out[1]';
    importedFMUTypes.ClaRa_Basics_Units_EnthalpyFlowRate 'H_flow_out[2]';
    importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
    importedFMUTypes.ClaRa_Basics_Units_Mass mass "Total system mass";
    Real drhodt;
    importedFMUTypes.ClaRa_Basics_Units_Pressure p "System pressure";
  protected
    record 'eye[1]_rec'
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end 'eye[1]_rec';
  public
    'eye[1]_rec' 'eye[1]';
  protected
    record 'eye[2]_rec'
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow(nominal = 1.0) "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end 'eye[2]_rec';
  public
    'eye[2]_rec' 'eye[2]';
  protected
    record summary_rec
    protected
      record outline_rec
        constant importedFMUTypes.ClaRa_Basics_Units_Volume volume_tot = 0.1 "Total volume";
      end outline_rec;
    public
      outline_rec outline;
    protected
      record inlet_rec
        constant Boolean showExpertSummary = true;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
        importedFMUTypes.ClaRa_Basics_Units_Temperature T "Temperature";
        importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "Specific entropy";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
        importedFMUTypes.ClaRa_Basics_Units_Power H_flow "Enthalpy flow rate";
        importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
      end inlet_rec;
    public
      inlet_rec inlet;
    protected
      record outlet1_rec
        constant Boolean showExpertSummary = true;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
        importedFMUTypes.ClaRa_Basics_Units_Temperature T "Temperature";
        importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "Specific entropy";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
        importedFMUTypes.ClaRa_Basics_Units_Power H_flow "Enthalpy flow rate";
        importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
      end outlet1_rec;
    public
      outlet1_rec outlet1;
    protected
      record outlet2_rec
        constant Boolean showExpertSummary = true;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
        importedFMUTypes.ClaRa_Basics_Units_Temperature T "Temperature";
        importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "Specific entropy";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
        importedFMUTypes.ClaRa_Basics_Units_Power H_flow "Enthalpy flow rate";
        importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
      end outlet2_rec;
    public
      outlet2_rec outlet2;
    protected
      record fluid_rec
        constant Boolean showExpertSummary = true;
        importedFMUTypes.ClaRa_Basics_Units_Mass mass "System mass";
        importedFMUTypes.ClaRa_Basics_Units_Temperature T "System temperature";
        importedFMUTypes.ClaRa_Basics_Units_Temperature T_sat "System saturation temperature";
        importedFMUTypes.ClaRa_Basics_Units_Pressure p "System pressure";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "System specific enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_bub "Bubble specific enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_dew "Dew specific enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "System specific entropy";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
        Modelica.Units.SI.Enthalpy H "System enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
      end fluid_rec;
    public
      fluid_rec fluid;
    end summary_rec;
  public
    summary_rec summary;
  protected
    record inlet_rec
      Modelica.Units.SI.MassFlowRate m_flow "Mass flow rate from the connection point into the component";
      Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
      Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end inlet_rec;
  public
    inlet_rec inlet;
  protected
    record outlet1_rec
      Modelica.Units.SI.MassFlowRate m_flow "Mass flow rate from the connection point into the component";
      Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
      Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end outlet1_rec;
  public
    outlet1_rec outlet1;
  protected
    record outlet2_rec
      Modelica.Units.SI.MassFlowRate m_flow "Mass flow rate from the connection point into the component";
      Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
      Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end outlet2_rec;
  public
    outlet2_rec outlet2;
  end split_LP3_rec;
public
  split_LP3_rec split_LP3;
protected
  record valve_LP1_rec
    constant Boolean useHomotopy = true "True, if homotopy method is used during initialisation";
    constant Boolean checkValve = true "True, if valve is check valve";
    constant Boolean openingInputIsActive = false "True, if  a variable opening is used";
    constant Real opening_const_ = 1 "A constant opening: =1: open, =0: closed";
    constant Boolean showExpertSummary = true "|Summary and Visualisation||True, if expert summary should be applied";
    constant Boolean showData = true "|Summary and Visualisation||True, if a data port containing p,T,h,s,m_flow shall be shown, else false";
    constant Boolean useStabilisedMassFlow = false "|Expert Settings|Numerical Robustness|";
    constant importedFMUTypes.ClaRa_Basics_Units_Time Tau = 0.1 "Time Constant of Stabilisation";
    constant Real opening_leak_ = 0.0 "Leakage valve opening in p.u.";
  protected
    record inlet_rec
      Modelica.Units.SI.MassFlowRate m_flow "Mass flow rate from the connection point into the component";
      Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
      Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end inlet_rec;
  public
    inlet_rec inlet;
  protected
    record outlet_rec
      Modelica.Units.SI.MassFlowRate m_flow "Mass flow rate from the connection point into the component";
      Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
      Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end outlet_rec;
  public
    outlet_rec outlet;
  protected
    record pressureLoss_rec
      importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      constant Real flowIsChoked = 0 "1 if flow is choked, 0 if not";
      constant Real PR_choked = -1 "Pressure ratio at which choking occurs";
      constant Real 'CL_valve[1,1]' = 0 "|Valve Characteristics|Effective apperture as function of valve position in p.u.";
      constant Real 'CL_valve[1,2]' = 0 "|Valve Characteristics|Effective apperture as function of valve position in p.u.";
      constant Real 'CL_valve[2,1]' = 1 "|Valve Characteristics|Effective apperture as function of valve position in p.u.";
      constant Real 'CL_valve[2,2]' = 1 "|Valve Characteristics|Effective apperture as function of valve position in p.u.";
      importedFMUTypes.ClaRa_Basics_Units_PressureDifference Delta_p_nom "Nominal pressure difference for Kv definition";
      importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_nom "Nominal mass flow rate";
      Real aperture_ "Effective apperture";
      importedFMUTypes.ClaRa_Basics_Units_PressureDifference Delta_p "Pressure difference p_in - p_out";
    protected
      record ValveCharacteristics_rec
        constant Integer n = 1 "Number of inputs (= number of outputs)";
        constant importedFMUTypes.Modelica_Blocks_Interfaces_RealInput 'u[1]' = 1.0 "Connector of Real input signals";
        importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput 'y[1]' "Connector of Real output signals";
        constant Boolean tableOnFile = false "= true, if table is defined on file or in function usertab";
        constant Real 'table[1,1]' = 0.0 "Table matrix (grid = first column; e.g., table=[0, 0; 1, 1; 2, 4])";
        constant Real 'table[1,2]' = 0.0 "Table matrix (grid = first column; e.g., table=[0, 0; 1, 1; 2, 4])";
        constant Real 'table[2,1]' = 1.0 "Table matrix (grid = first column; e.g., table=[0, 0; 1, 1; 2, 4])";
        constant Real 'table[2,2]' = 1.0 "Table matrix (grid = first column; e.g., table=[0, 0; 1, 1; 2, 4])";
        constant Boolean verboseRead = true "= true, if info message that file is loading is to be printed";
        constant Integer 'columns[1]' = 2 "Columns of table to be interpolated";
        constant Modelica.Blocks.Types.Smoothness smoothness = Modelica.Blocks.Types.Smoothness.LinearSegments "Smoothness of table interpolation";
        constant Modelica.Blocks.Types.Extrapolation extrapolation = Modelica.Blocks.Types.Extrapolation.LastTwoPoints "Extrapolation of data outside the definition range";
        constant Boolean verboseExtrapolation = false "= true, if warning messages are to be printed if table input is outside the definition range";
        Real u_min "Minimum abscissa value defined in table";
        Real u_max "Maximum abscissa value defined in table";
      end ValveCharacteristics_rec;
    public
      ValveCharacteristics_rec ValveCharacteristics;
    end pressureLoss_rec;
  public
    pressureLoss_rec pressureLoss;
  protected
    record summary_rec
    protected
      record outline_rec
        constant Boolean showExpertSummary = true;
        importedFMUTypes.ClaRa_Basics_Units_VolumeFlowRate V_flow "Volume flow rate";
        importedFMUTypes.ClaRa_Basics_Units_PressureDifference Delta_p "Pressure difference p_out - p_in";
        Real PR "Pressure ratio, always <1, i.e. dependent on flow direction";
        constant Real PR_choked = -1.0 "Critical pressure ratio";
        constant Real opening_ = 1.0 "Valve opening in p.u.";
        constant Real flowIsChoked = 0.0 "1 if flow is choked, 0 if not";
      end outline_rec;
    public
      outline_rec outline;
    protected
      record inlet_rec
        constant Boolean showExpertSummary = true;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
        importedFMUTypes.ClaRa_Basics_Units_Temperature T "Temperature";
        importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "Specific entropy";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
        importedFMUTypes.ClaRa_Basics_Units_Power H_flow "Enthalpy flow rate";
        importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
      end inlet_rec;
    public
      inlet_rec inlet;
    protected
      record outlet_rec
        constant Boolean showExpertSummary = true;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
        importedFMUTypes.ClaRa_Basics_Units_Temperature T "Temperature";
        importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "Specific entropy";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
        importedFMUTypes.ClaRa_Basics_Units_Power H_flow "Enthalpy flow rate";
        importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
      end outlet_rec;
    public
      outlet_rec outlet;
    end summary_rec;
  public
    summary_rec summary;
  protected
    record eye_rec
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end eye_rec;
  public
    eye_rec eye;
  protected
    record 'eye_int[1]_rec'
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end 'eye_int[1]_rec';
  public
    'eye_int[1]_rec' 'eye_int[1]';
  end valve_LP1_rec;
public
  valve_LP1_rec valve_LP1;
protected
  record preheater_LP2_rec
    constant Integer initOptionShell = 204 "Type of initialisation";
    constant Boolean useHomotopy = true "True, if homotopy method is used during initialisation";
    constant importedFMUTypes.ClaRa_Basics_Units_Length length = 10 "Length of the HEX";
    constant importedFMUTypes.ClaRa_Basics_Units_Length diameter = 2 "Diameter of HEX";
    constant importedFMUTypes.ClaRa_Basics_Units_Length z_in_shell = 10.0 "Inlet position from bottom";
    constant importedFMUTypes.ClaRa_Basics_Units_Length z_in_aux1 = 5.0 "Inlet position of auxilliary1 from bottom";
    constant importedFMUTypes.ClaRa_Basics_Units_Length z_in_aux2 = 5.0 "Inlet position of auxilliary2 from bottom";
    constant importedFMUTypes.ClaRa_Basics_Units_Length z_out_shell = 0.1 "Outlet position from bottom";
    constant importedFMUTypes.ClaRa_Basics_Units_Length radius_flange = 0.05 "Flange radius of all flanges";
    constant importedFMUTypes.ClaRa_Basics_Units_Mass mass_struc = 0 "Mass of inner structure elements, additional to the tubes itself";
    constant importedFMUTypes.ClaRa_Basics_Choices_GeometryOrientation orientation = importedFMUTypes.ClaRa_Basics_Choices_GeometryOrientation.vertical "Orientation of the component";
    constant importedFMUTypes.ClaRa_Basics_Choices_GeometryOrientation flowOrientation = importedFMUTypes.ClaRa_Basics_Choices_GeometryOrientation.vertical "Orientation of the mass flow";
    importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_nom_shell "Nominal mass flow on shell side";
    importedFMUTypes.ClaRa_Basics_Units_Pressure p_nom_shell "Nominal pressure on shell side";
    importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_nom_shell "Nominal specific enthalpy on shell side";
    constant Real yps_liq_nom = 0.1 "Relative volume of liquid phase at nominal point";
    constant Real 'yps_nom[1]' = 0.1 "Relative volume of liquid phase [1] and vapour phase [2] at nominal point";
    constant Real 'yps_nom[2]' = 0.9 "Relative volume of liquid phase [1] and vapour phase [2] at nominal point";
    importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_liq_start "Start value of liquid specific enthalpy";
    importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_vap_start "Start value of vapour specific enthalpy";
    importedFMUTypes.ClaRa_Basics_Units_Pressure p_start_shell "Start value of shell fluid pressure";
    constant Real level_rel_start = 0.1 "Start value for relative filling Level";
    constant importedFMUTypes.ClaRa_Basics_Units_Length diameter_i = 0.05 "Inner diameter of internal tubes";
    constant importedFMUTypes.ClaRa_Basics_Units_Length diameter_o = 0.052 "Outer diameter of internal tubes";
    constant importedFMUTypes.ClaRa_Basics_Units_Length length_tubes = 10 "Length of the tubes (one pass)";
    constant Integer N_tubes = 1000 "Number of tubes";
    constant Integer N_passes = 1 "Number of passes of the internal tubes";
    constant Boolean parallelTubes = true "True, if tubes are parallel to shell flow orientation";
    constant importedFMUTypes.ClaRa_Basics_Units_Length z_in_tubes = 1.0 "Inlet position from bottom";
    constant importedFMUTypes.ClaRa_Basics_Units_Length z_out_tubes = 1.0 "Outlet position from bottom";
    constant Boolean staggeredAlignment = true "True, if the tubes are aligned staggeredly";
    constant importedFMUTypes.ClaRa_Basics_Units_Length Delta_z_par = 0.104 "Distance between tubes parallel to flow direction (center to center)";
    constant importedFMUTypes.ClaRa_Basics_Units_Length Delta_z_ort = 0.104 "Distance between tubes orthogonal to flow direction (center to center)";
    constant Integer N_rows = 32 "Number of pipe rows in shell flow direction";
    constant Real CF_geo = 1 "Correction coefficient due to fins etc.";
    importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_nom_tubes "Nominal mass flow on tubes side";
    importedFMUTypes.ClaRa_Basics_Units_Pressure p_nom_tubes "Nominal pressure on side tubes";
    importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_nom_tubes "Nominal specific enthalpy on tubes side";
    constant importedFMUTypes.ClaRa_Basics_Units_HeatFlowRate Q_flow_nom = 200000000.0 "Nominal heat flow rate";
    importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_start_tubes "Start value of tube fluid specific enthalpy";
    importedFMUTypes.ClaRa_Basics_Units_Pressure p_start_tubes(displayUnit = "bar") "Start value of tube fluid pressure";
    constant Integer initOptionTubes = 0 "Type of initialisation at tube side";
    constant importedFMUTypes.ClaRa_Basics_Units_Temperature 'T_w_start[1]' = 320 "Initial wall temperature inner --> outer";
    constant importedFMUTypes.ClaRa_Basics_Units_Temperature 'T_w_start[2]' = 340 "Initial wall temperature inner --> outer";
    constant importedFMUTypes.ClaRa_Basics_Units_Temperature 'T_w_start[3]' = 360 "Initial wall temperature inner --> outer";
    constant Integer initOptionWall = 1 "Init option of Tube wall";
    constant importedFMUTypes.ClaRa_Basics_Units_Time Tau_cond = 0.3 "Time constant of condensation";
    constant importedFMUTypes.ClaRa_Basics_Units_Time Tau_evap = 0.03 "Time constant of evaporation";
    constant importedFMUTypes.ClaRa_Basics_Units_CoefficientOfHeatTransfer alpha_ph = 50000 "HTC of the phase border";
    constant importedFMUTypes.ClaRa_Basics_Units_Area A_phaseBorder = 101.78760197630932 "Heat transfer area at phase border";
    constant Real expHT_phases = 0 "Exponent for volume dependency on inter phase HT";
    constant Real absorbInflow = 1 "Absorption of incoming mass flow to the zones 1: perfect in the allocated zone, 0: perfect according to steam quality";
    constant Boolean equalPressures = true "True if pressure in liquid and vapour phase is equal";
    constant Modelica.Blocks.Types.Smoothness smoothness = Modelica.Blocks.Types.Smoothness.LinearSegments "Smoothness of level calculation (table based)";
    constant Boolean showExpertSummary = true "True, if expert summary should be applied";
    constant Boolean showData = true "True, if a data port containing p,T,h,s,m_flow shall be shown, else false";
    constant Boolean levelOutput = true "True, if Real level connector shall be addded";
    constant Boolean outputAbs = false "True, if absolute level is at output";
    importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput level;
  protected
    record In2_rec
      Modelica.Units.SI.MassFlowRate m_flow(nominal = 1.0) "Mass flow rate from the connection point into the component";
      Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
      Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end In2_rec;
  public
    In2_rec In2;
  protected
    record Out2_rec
      Modelica.Units.SI.MassFlowRate m_flow "Mass flow rate from the connection point into the component";
      Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
      Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end Out2_rec;
  public
    Out2_rec Out2;
  protected
    record Out1_rec
      Modelica.Units.SI.MassFlowRate m_flow(nominal = 1.0) "Mass flow rate from the connection point into the component";
      Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
      Modelica.Units.SI.SpecificEnthalpy h_outflow(nominal = 1000.0) "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end Out1_rec;
  public
    Out1_rec Out1;
  protected
    record In1_rec
      Modelica.Units.SI.MassFlowRate m_flow "Mass flow rate from the connection point into the component";
      Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
      Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end In1_rec;
  public
    In1_rec In1;
  protected
    record tubes_rec
      constant Boolean useHomotopy = true "True, if homotopy method is used during initialisation";
      importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_nom "Nominal mass flow rates at inlet";
      importedFMUTypes.ClaRa_Basics_Units_Pressure p_nom "Nominal pressure";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_nom "Nominal specific enthalpy";
      constant Integer initOption = 0 "Type of initialisation";
      importedFMUTypes.ClaRa_Basics_Units_Pressure p "System pressure";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_start "Start value of system specific enthalpy";
      importedFMUTypes.ClaRa_Basics_Units_Pressure p_start "Start value of system pressure";
      constant Boolean showExpertSummary = true "True, if expert summary should be applied";
      constant Integer heatSurfaceAlloc = 1 "Heat transfer area to be considered";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "spec. enthalpy state";
      importedFMUTypes.ClaRa_Basics_Units_Mass mass "Total system mass";
    protected
      record geo_rec
        constant importedFMUTypes.ClaRa_Basics_Units_Volume volume(min = 1E-15) = 19.63495408493621 "Volume of the component";
        constant Integer N_heat = 1 "No. of heat transfer areas";
        constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat[1]'(min = 1E-15) = 1570.7963267948965 "Heat transfer area: /1/ dedicated to lateral surface";
        constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat_CF[1]'(min = 1E-15) = 1570.7963267948965 "Corrected heat transfer area: /1/ dedicated to lateral surface";
        constant Real 'CF_geo[1]'(min = 1E-15) = 1 "Correction factor for heat transfer area: /1/ dedicated to lateral surface";
        constant importedFMUTypes.ClaRa_Basics_Units_Area A_cross(min = 1E-15) = 1.9634954084936211 "Cross section for mass flow";
        constant importedFMUTypes.ClaRa_Basics_Units_Area A_front(min = 1E-15) = 1.9634954084936211 "Frontal area";
        constant importedFMUTypes.ClaRa_Basics_Units_Area A_hor = 1E-06 "Nominal horizonal area";
        constant Integer N_inlet = 1 "Number of inlet ports";
        constant Integer N_outlet = 1 "Number of outlet ports";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'z_in[1]' = 1.0 "Height of inlet ports";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'z_out[1]' = 1.0 "Height of outlet ports";
        constant importedFMUTypes.ClaRa_Basics_Units_Length height_fill = -1 "Fillable height of component";
        constant Real 'shape[1,1]' = 0 "Shape factor, i.e. A_horitontal=A_hor*interp(shape, relLevel)";
        constant Real 'shape[1,2]' = 1 "Shape factor, i.e. A_horitontal=A_hor*interp(shape, relLevel)";
        constant Real 'shape[2,1]' = 1 "Shape factor, i.e. A_horitontal=A_hor*interp(shape, relLevel)";
        constant Real 'shape[2,2]' = 1 "Shape factor, i.e. A_horitontal=A_hor*interp(shape, relLevel)";
        constant importedFMUTypes.ClaRa_Basics_Units_Length diameter = 0.05 "Diameter of the component";
        constant importedFMUTypes.ClaRa_Basics_Units_Length diameter_hyd = 0.05 "Hydraulic diameter of the component";
        constant importedFMUTypes.ClaRa_Basics_Units_Length length = 10.0 "Length of the component (one pass)";
        constant Integer N_tubes = 1000 "Number of tubes in parallel";
        constant Integer N_passes = 1 "Number of passes of the tubes";
        constant Integer orientation = 0 "Main orientation of tube bundle (N_passes>1)";
      end geo_rec;
    public
      geo_rec geo;
    protected
      record inlet_rec
        Modelica.Units.SI.MassFlowRate m_flow "Mass flow rate from the connection point into the component";
        Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
        Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
      end inlet_rec;
    public
      inlet_rec inlet;
    protected
      record outlet_rec
        Modelica.Units.SI.MassFlowRate m_flow "Mass flow rate from the connection point into the component";
        Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
        Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
      end outlet_rec;
    public
      outlet_rec outlet;
    protected
      record heat_rec
        parameter Modelica.Units.SI.Temperature _T_start = 288.15
        annotation(Dialog(tab = "Initial", group = "Approximate"));
        Modelica.Units.SI.Temperature T(start = _T_start, fixed=false) "Port temperature";
        Modelica.Units.SI.HeatFlowRate Q_flow(nominal = 100000.0) "Heat flow rate (positive if flowing from outside into the component)";
      end heat_rec;
    public
      heat_rec heat annotation(Dialog);
    protected
      record summary_rec
      protected
        record outline_rec
          constant Boolean showExpertSummary = false;
          constant importedFMUTypes.ClaRa_Basics_Units_Volume volume_tot = 19.63495408493621 "Total volume";
          constant importedFMUTypes.ClaRa_Basics_Units_Area A_heat = 1570.7963267948965 "Heat transfer area";
          importedFMUTypes.ClaRa_Basics_Units_HeatFlowRate Q_flow_tot "Total heat flow rate";
          importedFMUTypes.ClaRa_Basics_Units_PressureDifference Delta_p "Pressure difference p_in - p_out";
        end outline_rec;
      public
        outline_rec outline;
      protected
        record inlet_rec
          constant Boolean showExpertSummary = true;
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Temperature T "Temperature";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "Specific entropy";
          importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
          importedFMUTypes.ClaRa_Basics_Units_Power H_flow "Enthalpy flow rate";
          importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
        end inlet_rec;
      public
        inlet_rec inlet;
      protected
        record outlet_rec
          constant Boolean showExpertSummary = true;
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Temperature T "Temperature";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "Specific entropy";
          importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
          importedFMUTypes.ClaRa_Basics_Units_Power H_flow "Enthalpy flow rate";
          importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
        end outlet_rec;
      public
        outlet_rec outlet;
      protected
        record fluid_rec
          constant Boolean showExpertSummary = true;
          importedFMUTypes.ClaRa_Basics_Units_Mass mass "System mass";
          importedFMUTypes.ClaRa_Basics_Units_Temperature T "System temperature";
          importedFMUTypes.ClaRa_Basics_Units_Temperature T_sat "System saturation temperature";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "System pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "System specific enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_bub "Bubble specific enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_dew "Dew specific enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "System specific entropy";
          importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
          Modelica.Units.SI.Enthalpy H "System enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
        end fluid_rec;
      public
        fluid_rec fluid;
      end summary_rec;
    public
      summary_rec summary;
    protected
      record fluidIn_rec
        constant Boolean stateSelectPreferForInputs = false "=true, StateSelect.prefer is set for input variables";
        constant Boolean computeTransportProperties = true "=true, if transport properties are calculated";
        constant Boolean interpolateTransportProperties = true "Interpolate transport properties in vapor dome";
        constant Boolean computeSurfaceTension = true;
        constant Boolean deactivateDensityDerivatives = false "Deactivate calculation of partial derivatives of density";
        constant Boolean computeVLEAdditionalProperties = true "Compute detailed vapor liquid equilibrium properties";
        constant Boolean computeVLETransportProperties = true "Compute detailed vapor liquid equilibrium transport properties";
        constant Boolean deactivateTwoPhaseRegion = false "Deactivate calculation of two phase region";
        Modelica.Units.SI.Density d(nominal = 1000.0) "Density";
        Modelica.Units.SI.AbsolutePressure p "Pressure";
        Modelica.Units.SI.SpecificEnthalpy h "Specific enthalpy";
        Modelica.Units.SI.SpecificEntropy s(nominal = 1000.0, min = 0.0) "Specific entropy";
        Modelica.Units.SI.Temperature T "Temperature";
        Modelica.Units.SI.MolarMass M "Average molar mass";
        Modelica.Units.SI.MassFraction q(nominal = 1.0) "Steam mass fraction (quality)";
        Modelica.Units.SI.SpecificHeatCapacity cp "Specific isobaric heat capacity cp";
        Modelica.Units.SI.SpecificHeatCapacity cv "Specific isochoric heat capacity cv";
        Modelica.Units.SI.LinearExpansionCoefficient beta "Isobaric thermal expansion coefficient";
        Modelica.Units.SI.Compressibility kappa "Isothermal compressibility";
        Modelica.Units.SI.Velocity w "Speed of sound";
        Modelica.Units.SI.DerDensityByEnthalpy drhodh_pxi "1st derivative of density wrt specific enthalpy at constant pressure and mass fraction";
        Modelica.Units.SI.DerDensityByPressure drhodp_hxi "1st derivative of density wrt pressure at specific enthalpy and mass fraction";
        Real gamma "Heat capacity ratio aka isentropic expansion factor";
        Modelica.Units.SI.MolarMass 'M_i[1]' "Molar mass of component i";
      protected
        record vleFluidPointer_rec
          Integer id;
        end vleFluidPointer_rec;
      public
        vleFluidPointer_rec vleFluidPointer;
      protected
        record crit_rec
          Modelica.Units.SI.Density d "Critical density";
          Modelica.Units.SI.SpecificEnthalpy h "Critical specific enthalpy";
          Modelica.Units.SI.AbsolutePressure p "Critical pressure";
          Modelica.Units.SI.SpecificEntropy s "Critical specific entropy";
          Modelica.Units.SI.Temperature T "Critical temperature";
        end crit_rec;
      public
        crit_rec crit;
      protected
        record transp_rec
          Modelica.Units.SI.PrandtlNumber Pr "Prandtl number";
          Modelica.Units.SI.ThermalConductivity lambda "Thermal conductivity";
          Modelica.Units.SI.DynamicViscosity eta(min = -1.0) "Dynamic viscosity";
          Modelica.Units.SI.SurfaceTension sigma "Surface tension";
        end transp_rec;
      public
        transp_rec transp;
      protected
        record VLE_rec
          Modelica.Units.SI.Density d_l "Density of liquid phase";
          Modelica.Units.SI.Density d_v "Density of vapour phase";
          Modelica.Units.SI.SpecificEnthalpy h_l "Specific enthalpy of liquid phase";
          Modelica.Units.SI.SpecificEnthalpy h_v "Specific enthalpy of vapour phase";
          Modelica.Units.SI.AbsolutePressure p_l "Pressure of liquid phase";
          Modelica.Units.SI.AbsolutePressure p_v "Pressure of vapour phase";
          Modelica.Units.SI.SpecificEntropy s_l "Specific entropy of liquid phase";
          Modelica.Units.SI.SpecificEntropy s_v "Specific entropy of vapour phase";
          Modelica.Units.SI.Temperature T_l "Temperature of liquid phase";
          Modelica.Units.SI.Temperature T_v "Temperature of vapour phase";
          constant Integer nc = 1;
        end VLE_rec;
      public
        VLE_rec VLE;
      protected
        record VLEAdditional_rec
          Modelica.Units.SI.SpecificHeatCapacity cp_l "Specific heat capacity cp of liquid phase";
          Modelica.Units.SI.SpecificHeatCapacity cp_v "Specific heat capacity cp of vapour phase";
          Modelica.Units.SI.LinearExpansionCoefficient beta_l "Isobaric expansion coefficient of liquid phase";
          Modelica.Units.SI.LinearExpansionCoefficient beta_v "Isobaric expansion coefficient of vapour phase";
          Modelica.Units.SI.Compressibility kappa_l "Isothermal compressibility of liquid phase";
          Modelica.Units.SI.Compressibility kappa_v "Isothermal compressibility of vapour phase";
        end VLEAdditional_rec;
      public
        VLEAdditional_rec VLEAdditional;
      protected
        record VLETransp_rec
          Modelica.Units.SI.PrandtlNumber Pr_l "Prandtl number of liquid phase";
          Modelica.Units.SI.PrandtlNumber Pr_v "Prandtl number of vapour phase";
          Modelica.Units.SI.ThermalConductivity lambda_l "Thermal conductivity of liquid phase";
          Modelica.Units.SI.ThermalConductivity lambda_v "Thermal conductivity of vapour phase";
          Modelica.Units.SI.DynamicViscosity eta_l(min = -1.0) "Dynamic viscosity of liquid phase";
          Modelica.Units.SI.DynamicViscosity eta_v(min = -1.0) "Dynamic viscosity of vapour phase";
        end VLETransp_rec;
      public
        VLETransp_rec VLETransp;
      end fluidIn_rec;
    public
      fluidIn_rec fluidIn;
    protected
      record fluidOut_rec
        constant Boolean stateSelectPreferForInputs = false "=true, StateSelect.prefer is set for input variables";
        constant Boolean computeTransportProperties = true "=true, if transport properties are calculated";
        constant Boolean interpolateTransportProperties = true "Interpolate transport properties in vapor dome";
        constant Boolean computeSurfaceTension = true;
        constant Boolean deactivateDensityDerivatives = false "Deactivate calculation of partial derivatives of density";
        constant Boolean computeVLEAdditionalProperties = true "Compute detailed vapor liquid equilibrium properties";
        constant Boolean computeVLETransportProperties = true "Compute detailed vapor liquid equilibrium transport properties";
        constant Boolean deactivateTwoPhaseRegion = false "Deactivate calculation of two phase region";
        Modelica.Units.SI.Density d(nominal = 1000.0) "Density";
        Modelica.Units.SI.AbsolutePressure p "Pressure";
        Modelica.Units.SI.SpecificEnthalpy h "Specific enthalpy";
        Modelica.Units.SI.SpecificEntropy s(nominal = 1000.0, min = 0.0) "Specific entropy";
        Modelica.Units.SI.Temperature T "Temperature";
        Modelica.Units.SI.MolarMass M "Average molar mass";
        Modelica.Units.SI.MassFraction q(nominal = 1.0) "Steam mass fraction (quality)";
        Modelica.Units.SI.SpecificHeatCapacity cp "Specific isobaric heat capacity cp";
        Modelica.Units.SI.SpecificHeatCapacity cv "Specific isochoric heat capacity cv";
        Modelica.Units.SI.LinearExpansionCoefficient beta "Isobaric thermal expansion coefficient";
        Modelica.Units.SI.Compressibility kappa "Isothermal compressibility";
        Modelica.Units.SI.Velocity w "Speed of sound";
        Modelica.Units.SI.DerDensityByEnthalpy drhodh_pxi "1st derivative of density wrt specific enthalpy at constant pressure and mass fraction";
        Modelica.Units.SI.DerDensityByPressure drhodp_hxi "1st derivative of density wrt pressure at specific enthalpy and mass fraction";
        Real gamma "Heat capacity ratio aka isentropic expansion factor";
        Modelica.Units.SI.MolarMass 'M_i[1]' "Molar mass of component i";
      protected
        record vleFluidPointer_rec
          Integer id;
        end vleFluidPointer_rec;
      public
        vleFluidPointer_rec vleFluidPointer;
      protected
        record crit_rec
          Modelica.Units.SI.Density d "Critical density";
          Modelica.Units.SI.SpecificEnthalpy h "Critical specific enthalpy";
          Modelica.Units.SI.AbsolutePressure p "Critical pressure";
          Modelica.Units.SI.SpecificEntropy s "Critical specific entropy";
          Modelica.Units.SI.Temperature T "Critical temperature";
        end crit_rec;
      public
        crit_rec crit;
      protected
        record transp_rec
          Modelica.Units.SI.PrandtlNumber Pr "Prandtl number";
          Modelica.Units.SI.ThermalConductivity lambda "Thermal conductivity";
          Modelica.Units.SI.DynamicViscosity eta(min = -1.0) "Dynamic viscosity";
          Modelica.Units.SI.SurfaceTension sigma "Surface tension";
        end transp_rec;
      public
        transp_rec transp;
      protected
        record VLE_rec
          Modelica.Units.SI.Density d_l "Density of liquid phase";
          Modelica.Units.SI.Density d_v "Density of vapour phase";
          Modelica.Units.SI.SpecificEnthalpy h_l "Specific enthalpy of liquid phase";
          Modelica.Units.SI.SpecificEnthalpy h_v "Specific enthalpy of vapour phase";
          Modelica.Units.SI.AbsolutePressure p_l "Pressure of liquid phase";
          Modelica.Units.SI.AbsolutePressure p_v "Pressure of vapour phase";
          Modelica.Units.SI.SpecificEntropy s_l "Specific entropy of liquid phase";
          Modelica.Units.SI.SpecificEntropy s_v "Specific entropy of vapour phase";
          Modelica.Units.SI.Temperature T_l "Temperature of liquid phase";
          Modelica.Units.SI.Temperature T_v "Temperature of vapour phase";
          constant Integer nc = 1;
        end VLE_rec;
      public
        VLE_rec VLE;
      protected
        record VLEAdditional_rec
          Modelica.Units.SI.SpecificHeatCapacity cp_l "Specific heat capacity cp of liquid phase";
          Modelica.Units.SI.SpecificHeatCapacity cp_v "Specific heat capacity cp of vapour phase";
          Modelica.Units.SI.LinearExpansionCoefficient beta_l "Isobaric expansion coefficient of liquid phase";
          Modelica.Units.SI.LinearExpansionCoefficient beta_v "Isobaric expansion coefficient of vapour phase";
          Modelica.Units.SI.Compressibility kappa_l "Isothermal compressibility of liquid phase";
          Modelica.Units.SI.Compressibility kappa_v "Isothermal compressibility of vapour phase";
        end VLEAdditional_rec;
      public
        VLEAdditional_rec VLEAdditional;
      protected
        record VLETransp_rec
          Modelica.Units.SI.PrandtlNumber Pr_l "Prandtl number of liquid phase";
          Modelica.Units.SI.PrandtlNumber Pr_v "Prandtl number of vapour phase";
          Modelica.Units.SI.ThermalConductivity lambda_l "Thermal conductivity of liquid phase";
          Modelica.Units.SI.ThermalConductivity lambda_v "Thermal conductivity of vapour phase";
          Modelica.Units.SI.DynamicViscosity eta_l(min = -1.0) "Dynamic viscosity of liquid phase";
          Modelica.Units.SI.DynamicViscosity eta_v(min = -1.0) "Dynamic viscosity of vapour phase";
        end VLETransp_rec;
      public
        VLETransp_rec VLETransp;
      end fluidOut_rec;
    public
      fluidOut_rec fluidOut;
    protected
      record heattransfer_rec
        constant Integer HT_type = 0;
        constant importedFMUTypes.ClaRa_Basics_Units_CoefficientOfHeatTransfer alpha_nom = 3000 "Constant heat transfer coefficient";
        constant importedFMUTypes.ClaRa_Basics_Units_ThermalResistance HR_nom = 2.122065907891938E-07 "Nominal convective heat resistance";
        constant Integer heatSurfaceAlloc = 1 "To be considered heat transfer area";
        constant Real 'PL_alpha[1,1]' = 0.0 "Correction factor for heat transfer in part load";
        constant Real 'PL_alpha[1,2]' = 0.55 "Correction factor for heat transfer in part load";
        constant Real 'PL_alpha[2,1]' = 0.5 "Correction factor for heat transfer in part load";
        constant Real 'PL_alpha[2,2]' = 0.65 "Correction factor for heat transfer in part load";
        constant Real 'PL_alpha[3,1]' = 0.7 "Correction factor for heat transfer in part load";
        constant Real 'PL_alpha[3,2]' = 0.72 "Correction factor for heat transfer in part load";
        constant Real 'PL_alpha[4,1]' = 0.8 "Correction factor for heat transfer in part load";
        constant Real 'PL_alpha[4,2]' = 0.77 "Correction factor for heat transfer in part load";
        constant Real 'PL_alpha[5,1]' = 1 "Correction factor for heat transfer in part load";
        constant Real 'PL_alpha[5,2]' = 1 "Correction factor for heat transfer in part load";
        constant Real CF_fouling = 1 "Scaling factor accounting for the fouling of the wall";
        importedFMUTypes.ClaRa_Basics_Units_Temperature Delta_T_wi "Temperature difference between wall and fluid inlet temperature";
        importedFMUTypes.ClaRa_Basics_Units_Temperature Delta_T_wo "Temperature difference between wall and fluid outlet temperature";
        importedFMUTypes.ClaRa_Basics_Units_Temperature Delta_T_mean "Mean temperature difference used for heat transfer calculation";
        importedFMUTypes.ClaRa_Basics_Units_Temperature Delta_T_U "Upper temperature difference";
        importedFMUTypes.ClaRa_Basics_Units_Temperature Delta_T_L "Lower temperature difference";
        importedFMUTypes.ClaRa_Basics_Units_CoefficientOfHeatTransfer alpha "Heat transfer coefficient used for heat transfer calculation";
        importedFMUTypes.ClaRa_Basics_Units_ThermalResistance HR "Convective heat resistance";
      protected
        record heat_rec
          Modelica.Units.SI.Temperature T "Port temperature";
          Modelica.Units.SI.HeatFlowRate Q_flow "Heat flow rate (positive if flowing from outside into the component)";
        end heat_rec;
      public
        heat_rec heat;
      end heattransfer_rec;
    public
      heattransfer_rec heattransfer;
    protected
      record phaseBorder_rec
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_inflow;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_outflow;
        constant importedFMUTypes.ClaRa_Basics_Units_PressureDifference Delta_p_geo_in = 0.0;
        constant importedFMUTypes.ClaRa_Basics_Units_PressureDifference Delta_p_geo_out = 0;
        constant importedFMUTypes.ClaRa_Basics_Units_Length level_abs = 0 "Absolute filling absLevel";
        constant Real level_rel = 0 "Relative filling absLevel";
        constant Real level_rel_start = 0 "Start value for relative filling Level";
        constant Boolean provideDensityDerivative = true "True if density derivative shall be provided";
      end phaseBorder_rec;
    public
      phaseBorder_rec phaseBorder;
    protected
      record pressureLoss_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure Delta_p;
        constant importedFMUTypes.ClaRa_Basics_Units_Pressure Delta_p_nom = 1000 "Nominal pressure loss";
      end pressureLoss_rec;
    public
      pressureLoss_rec pressureLoss;
    end tubes_rec;
  public
    tubes_rec tubes annotation(Dialog);
  protected
    record shell_rec
      constant Boolean useHomotopy = true "True, if homotopy method is used during initialisation";
      importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_nom "Nominal mass flow rates at inlet";
      importedFMUTypes.ClaRa_Basics_Units_Pressure p_nom "Nominal pressure";
      constant Integer initOption = 204 "Type of initialisation";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_liq "Specific enthalpy of liquid phase";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_vap "Specific enthalpy of vapour phase";
      constant importedFMUTypes.ClaRa_Basics_Units_Time Tau_cond = 0.3 "Time constant of condensation";
      constant importedFMUTypes.ClaRa_Basics_Units_Time Tau_evap = 0.03 "Time constant of evaporation";
      constant importedFMUTypes.ClaRa_Basics_Units_CoefficientOfHeatTransfer alpha_ph = 50000.0 "HTC of the phase border";
      constant importedFMUTypes.ClaRa_Basics_Units_Area A_heat_ph = 101.78760197630932 "Heat transfer area at phase border";
      constant Real exp_HT_phases = 0.0 "Exponent for volume dependency on inter phase HT";
      constant Boolean equalPressures = true "True if pressure in liquid and vapour phase is equal";
      importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho_liq_nom "Nominal density";
      importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho_vap_nom "Nominal density";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_liq_start "Start value of sytsem specific enthalpy";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_vap_start "Start value of sytsem specific enthalpy";
      importedFMUTypes.ClaRa_Basics_Units_Pressure p_start "Start value of sytsem pressure";
      constant Real level_rel_start = 0.1 "Start value for relative filling level";
      constant Boolean showExpertSummary = true "True, if expert summary should be applied";
      constant Integer heatSurfaceAlloc = 2 "Heat transfer area to be considered";
      Real drho_liqdt(unit = "kg/(m3.s)") "Time derivative of liquid density";
      Real drho_vapdt(unit = "kg/(m3.s)") "Time derivative of vapour density";
      parameter importedFMUTypes.ClaRa_Basics_Units_Volume _volume_liq_start = 1.0178760197630934
      annotation(Dialog(tab = "Initial", group = "Approximate"));
      importedFMUTypes.ClaRa_Basics_Units_Volume volume_liq(start = _volume_liq_start, fixed=false) "Liquid volume";
      Real _volume_liq_der(unit = "m3/s") "der(Liquid volume)";
      importedFMUTypes.ClaRa_Basics_Units_Volume volume_vap "Vapour volume";
      importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_cond "Condensing mass flow";
      importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_evap "Evaporating mass flow";
      importedFMUTypes.ClaRa_Basics_Units_HeatFlowRate Q_flow_phases "Heat flow between phases";
      importedFMUTypes.ClaRa_Basics_Units_HeatFlowRate 'Q_flow[1]';
      importedFMUTypes.ClaRa_Basics_Units_HeatFlowRate 'Q_flow[2]';
      importedFMUTypes.ClaRa_Basics_Units_Mass mass_liq "Liquid mass";
      importedFMUTypes.ClaRa_Basics_Units_Mass mass_vap "Vapour mass";
      importedFMUTypes.ClaRa_Basics_Units_Pressure p_liq "Liquid pressure";
      Real _p_liq_der(unit = "Pa/s") "der(Liquid pressure)";
      importedFMUTypes.ClaRa_Basics_Units_Pressure p_vap "Vapour pressure";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyFlowRate 'H_flow_inliq[1]' "Enthalpy flow rate passing from inlet to liquid zone and vice versa";
      constant importedFMUTypes.ClaRa_Basics_Units_EnthalpyFlowRate 'H_flow_inliq[2]' = 0.0 "Enthalpy flow rate passing from inlet to liquid zone and vice versa";
      constant importedFMUTypes.ClaRa_Basics_Units_EnthalpyFlowRate 'H_flow_inliq[3]' = 0.0 "Enthalpy flow rate passing from inlet to liquid zone and vice versa";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyFlowRate 'H_flow_invap[1]' "Enthalpy flow rate passing from inlet to vapour zone and vice versa";
      constant importedFMUTypes.ClaRa_Basics_Units_EnthalpyFlowRate 'H_flow_invap[2]' = 0.0 "Enthalpy flow rate passing from inlet to vapour zone and vice versa";
      constant importedFMUTypes.ClaRa_Basics_Units_EnthalpyFlowRate 'H_flow_invap[3]' = 0.0 "Enthalpy flow rate passing from inlet to vapour zone and vice versa";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyFlowRate 'H_flow_outliq[1]' "Enthalpy flow rate passing from inlet to liquid zone and vice versa";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyFlowRate 'H_flow_outvap[1]' "Enthalpy flow rate passing from outlet to vapour zone and vice versa";
    protected
      record geo_rec
        constant importedFMUTypes.ClaRa_Basics_Units_Volume volume(min = 1E-15) = 10.178760197630933 "Volume of the component";
        constant Integer N_heat = 2 "No. of heat transfer areas";
        constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat[1]'(min = 1E-15) = 69.11503837897544 "Heat transfer area: /1/ dedicated to lateral surface";
        constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat[2]'(min = 1E-15) = 1633.6281798666923 "Heat transfer area: /1/ dedicated to lateral surface";
        constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat_CF[1]'(min = 1E-15) = 69.11503837897544 "Corrected heat transfer area: /1/ dedicated to lateral surface";
        constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat_CF[2]'(min = 1E-15) = 1633.6281798666923 "Corrected heat transfer area: /1/ dedicated to lateral surface";
        constant Real 'CF_geo[1]'(min = 1E-15) = 1.0 "Correction factor for heat transfer area: /1/ dedicated to lateral surface";
        constant Real 'CF_geo[2]'(min = 1E-15) = 1.0 "Correction factor for heat transfer area: /1/ dedicated to lateral surface";
        constant importedFMUTypes.ClaRa_Basics_Units_Area A_cross(min = 1E-15) = 1.0178760197630932 "Cross section for mass flow";
        constant importedFMUTypes.ClaRa_Basics_Units_Area A_front(min = 1E-15) = 3.141592653589793 "Frontal area";
        constant importedFMUTypes.ClaRa_Basics_Units_Area A_hor = 1.0178760197630932 "Nominal horizonal area";
        constant Integer N_inlet = 3 "Number of inlet ports";
        constant Integer N_outlet = 1 "Number of outlet ports";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'z_in[1]' = 10.0 "Height of inlet ports";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'z_in[2]' = 5.0 "Height of inlet ports";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'z_in[3]' = 5.0 "Height of inlet ports";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'z_out[1]' = 0.1 "Height of outlet ports";
        constant importedFMUTypes.ClaRa_Basics_Units_Length height_fill = 10.0 "Fillable height of component";
        constant Real 'shape[1,1]' = 0 "Shape factor, i.e. A_horitontal=A_hor*interp(shape, relLevel)";
        constant Real 'shape[1,2]' = 1 "Shape factor, i.e. A_horitontal=A_hor*interp(shape, relLevel)";
        constant Real 'shape[2,1]' = 1 "Shape factor, i.e. A_horitontal=A_hor*interp(shape, relLevel)";
        constant Real 'shape[2,2]' = 1 "Shape factor, i.e. A_horitontal=A_hor*interp(shape, relLevel)";
        constant importedFMUTypes.ClaRa_Basics_Choices_GeometryOrientation orientation = importedFMUTypes.ClaRa_Basics_Choices_GeometryOrientation.vertical "Orientation of the component";
        constant importedFMUTypes.ClaRa_Basics_Choices_GeometryOrientation flowOrientation = importedFMUTypes.ClaRa_Basics_Choices_GeometryOrientation.vertical "Orientation of the mass flow";
        constant importedFMUTypes.ClaRa_Basics_Units_Length diameter = 2.0 "Diameter of the component";
        constant importedFMUTypes.ClaRa_Basics_Units_Length length = 10.0 "Length of the component";
        constant importedFMUTypes.ClaRa_Basics_Units_Length diameter_t = 0.052 "Outer diameter of internal tubes";
        constant importedFMUTypes.ClaRa_Basics_Units_Length length_tubes = 10.0 "Length of the internal tubes (single pass)";
        constant Integer N_tubes = 1000 "Number of internal tubes";
        constant Integer N_passes = 1 "Number of passes of the internal tubes";
        constant Boolean parallelTubes = true "True, if tubes are parallel to main flow orientation, else false";
        constant Integer N_baffle = 0 "Number of baffles on shell side";
        constant Real interior(min = 1E-06, max = 1.0) = 0.32400000000000007 "Volume fraction of interior equipment";
        constant Real MIN = 1E-05 "Limiter";
        constant Modelica.Units.SI.Length Delta_z_ort = 0.104 "Distance between tubes orthogonal to flow direction (center to center)";
        constant Modelica.Units.SI.Length Delta_z_par = 0.104 "Distance between tubes parallel to flow direction (center to center)";
        constant Real a = 2.0 "Lateral alignment ratio";
        constant Real b = 2.0 "Vertical alignment ratio";
        constant Real psi = 0.6073009183012759 "Void ratio";
        constant Boolean staggeredAlignment = true "True, if the tubes are aligned staggeredly, false otherwise";
        constant Real fa = 1.3333333333333333 "Alignment factor";
        constant Integer N_rows(min = 1, max = 1000) = 32 "Number of pipe rows in flow direction (minimum = N_passes)";
      end geo_rec;
    public
      geo_rec geo;
    protected
      record 'inlet[1]_rec'
        Modelica.Units.SI.MassFlowRate m_flow "Mass flow rate from the connection point into the component";
        Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
        Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
      end 'inlet[1]_rec';
    public
      'inlet[1]_rec' 'inlet[1]';
    protected
      record 'inlet[2]_rec'
        constant Modelica.Units.SI.MassFlowRate m_flow = 0.0 "Mass flow rate from the connection point into the component";
        Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
        Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
      end 'inlet[2]_rec';
    public
      'inlet[2]_rec' 'inlet[2]';
    protected
      record 'inlet[3]_rec'
        constant Modelica.Units.SI.MassFlowRate m_flow = 0.0 "Mass flow rate from the connection point into the component";
        Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
        Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
      end 'inlet[3]_rec';
    public
      'inlet[3]_rec' 'inlet[3]';
    protected
      record 'outlet[1]_rec'
        Modelica.Units.SI.MassFlowRate m_flow "Mass flow rate from the connection point into the component";
        Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
        Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
      end 'outlet[1]_rec';
    public
      'outlet[1]_rec' 'outlet[1]';
    protected
      record 'heat[1]_rec'
        Modelica.Units.SI.Temperature T "Port temperature";
        Modelica.Units.SI.HeatFlowRate Q_flow(nominal = 100000.0) "Heat flow rate (positive if flowing from outside into the component)";
      end 'heat[1]_rec';
    public
      'heat[1]_rec' 'heat[1]';
    protected
      record 'heat[2]_rec'
        Modelica.Units.SI.Temperature T "Port temperature";
        Modelica.Units.SI.HeatFlowRate Q_flow(nominal = 100000.0) "Heat flow rate (positive if flowing from outside into the component)";
      end 'heat[2]_rec';
    public
      'heat[2]_rec' 'heat[2]';
    protected
      record 'fluidIn[1]_rec'
        constant Boolean stateSelectPreferForInputs = false "=true, StateSelect.prefer is set for input variables";
        constant Boolean computeTransportProperties = false "=true, if transport properties are calculated";
        constant Boolean interpolateTransportProperties = true "Interpolate transport properties in vapor dome";
        constant Boolean computeSurfaceTension = true;
        constant Boolean deactivateDensityDerivatives = false "Deactivate calculation of partial derivatives of density";
        constant Boolean computeVLEAdditionalProperties = false "Compute detailed vapor liquid equilibrium properties";
        constant Boolean computeVLETransportProperties = false "Compute detailed vapor liquid equilibrium transport properties";
        constant Boolean deactivateTwoPhaseRegion = false "Deactivate calculation of two phase region";
        Modelica.Units.SI.Density d(nominal = 1000.0) "Density";
        Modelica.Units.SI.AbsolutePressure p "Pressure";
        Modelica.Units.SI.SpecificEnthalpy h "Specific enthalpy";
        Modelica.Units.SI.SpecificEntropy s(nominal = 1000.0, min = 0.0) "Specific entropy";
        Modelica.Units.SI.Temperature T "Temperature";
        Modelica.Units.SI.MolarMass M "Average molar mass";
        Modelica.Units.SI.MassFraction q(nominal = 1.0) "Steam mass fraction (quality)";
        Modelica.Units.SI.SpecificHeatCapacity cp "Specific isobaric heat capacity cp";
        Modelica.Units.SI.SpecificHeatCapacity cv "Specific isochoric heat capacity cv";
        Modelica.Units.SI.LinearExpansionCoefficient beta "Isobaric thermal expansion coefficient";
        Modelica.Units.SI.Compressibility kappa "Isothermal compressibility";
        Modelica.Units.SI.Velocity w "Speed of sound";
        Modelica.Units.SI.DerDensityByEnthalpy drhodh_pxi "1st derivative of density wrt specific enthalpy at constant pressure and mass fraction";
        Modelica.Units.SI.DerDensityByPressure drhodp_hxi "1st derivative of density wrt pressure at specific enthalpy and mass fraction";
        Real gamma "Heat capacity ratio aka isentropic expansion factor";
        Modelica.Units.SI.MolarMass 'M_i[1]' "Molar mass of component i";
      protected
        record vleFluidPointer_rec
          Integer id;
        end vleFluidPointer_rec;
      public
        vleFluidPointer_rec vleFluidPointer;
      protected
        record crit_rec
          Modelica.Units.SI.Density d "Critical density";
          Modelica.Units.SI.SpecificEnthalpy h "Critical specific enthalpy";
          Modelica.Units.SI.AbsolutePressure p "Critical pressure";
          Modelica.Units.SI.SpecificEntropy s "Critical specific entropy";
          Modelica.Units.SI.Temperature T "Critical temperature";
        end crit_rec;
      public
        crit_rec crit;
      protected
        record transp_rec
          constant Modelica.Units.SI.PrandtlNumber Pr = -1.0 "Prandtl number";
          constant Modelica.Units.SI.ThermalConductivity lambda = -1.0 "Thermal conductivity";
          constant Modelica.Units.SI.DynamicViscosity eta(min = -1.0) = -1.0 "Dynamic viscosity";
          constant Modelica.Units.SI.SurfaceTension sigma = -1.0 "Surface tension";
        end transp_rec;
      public
        transp_rec transp;
      protected
        record VLE_rec
          Modelica.Units.SI.Density d_l "Density of liquid phase";
          Modelica.Units.SI.Density d_v "Density of vapour phase";
          Modelica.Units.SI.SpecificEnthalpy h_l "Specific enthalpy of liquid phase";
          Modelica.Units.SI.SpecificEnthalpy h_v "Specific enthalpy of vapour phase";
          Modelica.Units.SI.AbsolutePressure p_l "Pressure of liquid phase";
          Modelica.Units.SI.AbsolutePressure p_v "Pressure of vapour phase";
          Modelica.Units.SI.SpecificEntropy s_l "Specific entropy of liquid phase";
          Modelica.Units.SI.SpecificEntropy s_v "Specific entropy of vapour phase";
          Modelica.Units.SI.Temperature T_l "Temperature of liquid phase";
          Modelica.Units.SI.Temperature T_v "Temperature of vapour phase";
          constant Integer nc = 1;
        end VLE_rec;
      public
        VLE_rec VLE;
      protected
        record VLEAdditional_rec
          constant Modelica.Units.SI.SpecificHeatCapacity cp_l = -1 "Specific heat capacity cp of liquid phase";
          constant Modelica.Units.SI.SpecificHeatCapacity cp_v = -1 "Specific heat capacity cp of vapour phase";
          constant Modelica.Units.SI.LinearExpansionCoefficient beta_l = -1 "Isobaric expansion coefficient of liquid phase";
          constant Modelica.Units.SI.LinearExpansionCoefficient beta_v = -1 "Isobaric expansion coefficient of vapour phase";
          constant Modelica.Units.SI.Compressibility kappa_l = -1 "Isothermal compressibility of liquid phase";
          constant Modelica.Units.SI.Compressibility kappa_v = -1 "Isothermal compressibility of vapour phase";
        end VLEAdditional_rec;
      public
        VLEAdditional_rec VLEAdditional;
      protected
        record VLETransp_rec
          constant Modelica.Units.SI.PrandtlNumber Pr_l = -1 "Prandtl number of liquid phase";
          constant Modelica.Units.SI.PrandtlNumber Pr_v = -1 "Prandtl number of vapour phase";
          constant Modelica.Units.SI.ThermalConductivity lambda_l = -1 "Thermal conductivity of liquid phase";
          constant Modelica.Units.SI.ThermalConductivity lambda_v = -1 "Thermal conductivity of vapour phase";
          constant Modelica.Units.SI.DynamicViscosity eta_l(min = -1.0) = -1 "Dynamic viscosity of liquid phase";
          constant Modelica.Units.SI.DynamicViscosity eta_v(min = -1.0) = -1 "Dynamic viscosity of vapour phase";
        end VLETransp_rec;
      public
        VLETransp_rec VLETransp;
      end 'fluidIn[1]_rec';
    public
      'fluidIn[1]_rec' 'fluidIn[1]';
    protected
      record 'fluidIn[2]_rec'
        constant Boolean stateSelectPreferForInputs = false "=true, StateSelect.prefer is set for input variables";
        constant Boolean computeTransportProperties = false "=true, if transport properties are calculated";
        constant Boolean interpolateTransportProperties = true "Interpolate transport properties in vapor dome";
        constant Boolean computeSurfaceTension = true;
        constant Boolean deactivateDensityDerivatives = false "Deactivate calculation of partial derivatives of density";
        constant Boolean computeVLEAdditionalProperties = false "Compute detailed vapor liquid equilibrium properties";
        constant Boolean computeVLETransportProperties = false "Compute detailed vapor liquid equilibrium transport properties";
        constant Boolean deactivateTwoPhaseRegion = false "Deactivate calculation of two phase region";
        Modelica.Units.SI.Density d(nominal = 1000.0) "Density";
        Modelica.Units.SI.AbsolutePressure p "Pressure";
        Modelica.Units.SI.SpecificEnthalpy h "Specific enthalpy";
        Modelica.Units.SI.SpecificEntropy s(nominal = 1000.0, min = 0.0) "Specific entropy";
        Modelica.Units.SI.Temperature T "Temperature";
        Modelica.Units.SI.MolarMass M "Average molar mass";
        Modelica.Units.SI.MassFraction q(nominal = 1.0) "Steam mass fraction (quality)";
        Modelica.Units.SI.SpecificHeatCapacity cp "Specific isobaric heat capacity cp";
        Modelica.Units.SI.SpecificHeatCapacity cv "Specific isochoric heat capacity cv";
        Modelica.Units.SI.LinearExpansionCoefficient beta "Isobaric thermal expansion coefficient";
        Modelica.Units.SI.Compressibility kappa "Isothermal compressibility";
        Modelica.Units.SI.Velocity w "Speed of sound";
        Modelica.Units.SI.DerDensityByEnthalpy drhodh_pxi "1st derivative of density wrt specific enthalpy at constant pressure and mass fraction";
        Modelica.Units.SI.DerDensityByPressure drhodp_hxi "1st derivative of density wrt pressure at specific enthalpy and mass fraction";
        Real gamma "Heat capacity ratio aka isentropic expansion factor";
        Modelica.Units.SI.MolarMass 'M_i[1]' "Molar mass of component i";
      protected
        record vleFluidPointer_rec
          Integer id;
        end vleFluidPointer_rec;
      public
        vleFluidPointer_rec vleFluidPointer;
      protected
        record crit_rec
          Modelica.Units.SI.Density d "Critical density";
          Modelica.Units.SI.SpecificEnthalpy h "Critical specific enthalpy";
          Modelica.Units.SI.AbsolutePressure p "Critical pressure";
          Modelica.Units.SI.SpecificEntropy s "Critical specific entropy";
          Modelica.Units.SI.Temperature T "Critical temperature";
        end crit_rec;
      public
        crit_rec crit;
      protected
        record transp_rec
          constant Modelica.Units.SI.PrandtlNumber Pr = -1.0 "Prandtl number";
          constant Modelica.Units.SI.ThermalConductivity lambda = -1.0 "Thermal conductivity";
          constant Modelica.Units.SI.DynamicViscosity eta(min = -1.0) = -1.0 "Dynamic viscosity";
          constant Modelica.Units.SI.SurfaceTension sigma = -1.0 "Surface tension";
        end transp_rec;
      public
        transp_rec transp;
      protected
        record VLE_rec
          Modelica.Units.SI.Density d_l "Density of liquid phase";
          Modelica.Units.SI.Density d_v "Density of vapour phase";
          Modelica.Units.SI.SpecificEnthalpy h_l "Specific enthalpy of liquid phase";
          Modelica.Units.SI.SpecificEnthalpy h_v "Specific enthalpy of vapour phase";
          Modelica.Units.SI.AbsolutePressure p_l "Pressure of liquid phase";
          Modelica.Units.SI.AbsolutePressure p_v "Pressure of vapour phase";
          Modelica.Units.SI.SpecificEntropy s_l "Specific entropy of liquid phase";
          Modelica.Units.SI.SpecificEntropy s_v "Specific entropy of vapour phase";
          Modelica.Units.SI.Temperature T_l "Temperature of liquid phase";
          Modelica.Units.SI.Temperature T_v "Temperature of vapour phase";
          constant Integer nc = 1;
        end VLE_rec;
      public
        VLE_rec VLE;
      protected
        record VLEAdditional_rec
          constant Modelica.Units.SI.SpecificHeatCapacity cp_l = -1 "Specific heat capacity cp of liquid phase";
          constant Modelica.Units.SI.SpecificHeatCapacity cp_v = -1 "Specific heat capacity cp of vapour phase";
          constant Modelica.Units.SI.LinearExpansionCoefficient beta_l = -1 "Isobaric expansion coefficient of liquid phase";
          constant Modelica.Units.SI.LinearExpansionCoefficient beta_v = -1 "Isobaric expansion coefficient of vapour phase";
          constant Modelica.Units.SI.Compressibility kappa_l = -1 "Isothermal compressibility of liquid phase";
          constant Modelica.Units.SI.Compressibility kappa_v = -1 "Isothermal compressibility of vapour phase";
        end VLEAdditional_rec;
      public
        VLEAdditional_rec VLEAdditional;
      protected
        record VLETransp_rec
          constant Modelica.Units.SI.PrandtlNumber Pr_l = -1 "Prandtl number of liquid phase";
          constant Modelica.Units.SI.PrandtlNumber Pr_v = -1 "Prandtl number of vapour phase";
          constant Modelica.Units.SI.ThermalConductivity lambda_l = -1 "Thermal conductivity of liquid phase";
          constant Modelica.Units.SI.ThermalConductivity lambda_v = -1 "Thermal conductivity of vapour phase";
          constant Modelica.Units.SI.DynamicViscosity eta_l(min = -1.0) = -1 "Dynamic viscosity of liquid phase";
          constant Modelica.Units.SI.DynamicViscosity eta_v(min = -1.0) = -1 "Dynamic viscosity of vapour phase";
        end VLETransp_rec;
      public
        VLETransp_rec VLETransp;
      end 'fluidIn[2]_rec';
    public
      'fluidIn[2]_rec' 'fluidIn[2]';
    protected
      record 'fluidIn[3]_rec'
        constant Boolean stateSelectPreferForInputs = false "=true, StateSelect.prefer is set for input variables";
        constant Boolean computeTransportProperties = false "=true, if transport properties are calculated";
        constant Boolean interpolateTransportProperties = true "Interpolate transport properties in vapor dome";
        constant Boolean computeSurfaceTension = true;
        constant Boolean deactivateDensityDerivatives = false "Deactivate calculation of partial derivatives of density";
        constant Boolean computeVLEAdditionalProperties = false "Compute detailed vapor liquid equilibrium properties";
        constant Boolean computeVLETransportProperties = false "Compute detailed vapor liquid equilibrium transport properties";
        constant Boolean deactivateTwoPhaseRegion = false "Deactivate calculation of two phase region";
        Modelica.Units.SI.Density d(nominal = 1000.0) "Density";
        Modelica.Units.SI.AbsolutePressure p "Pressure";
        Modelica.Units.SI.SpecificEnthalpy h "Specific enthalpy";
        Modelica.Units.SI.SpecificEntropy s(nominal = 1000.0, min = 0.0) "Specific entropy";
        Modelica.Units.SI.Temperature T "Temperature";
        Modelica.Units.SI.MolarMass M "Average molar mass";
        Modelica.Units.SI.MassFraction q(nominal = 1.0) "Steam mass fraction (quality)";
        Modelica.Units.SI.SpecificHeatCapacity cp "Specific isobaric heat capacity cp";
        Modelica.Units.SI.SpecificHeatCapacity cv "Specific isochoric heat capacity cv";
        Modelica.Units.SI.LinearExpansionCoefficient beta "Isobaric thermal expansion coefficient";
        Modelica.Units.SI.Compressibility kappa "Isothermal compressibility";
        Modelica.Units.SI.Velocity w "Speed of sound";
        Modelica.Units.SI.DerDensityByEnthalpy drhodh_pxi "1st derivative of density wrt specific enthalpy at constant pressure and mass fraction";
        Modelica.Units.SI.DerDensityByPressure drhodp_hxi "1st derivative of density wrt pressure at specific enthalpy and mass fraction";
        Real gamma "Heat capacity ratio aka isentropic expansion factor";
        Modelica.Units.SI.MolarMass 'M_i[1]' "Molar mass of component i";
      protected
        record vleFluidPointer_rec
          Integer id;
        end vleFluidPointer_rec;
      public
        vleFluidPointer_rec vleFluidPointer;
      protected
        record crit_rec
          Modelica.Units.SI.Density d "Critical density";
          Modelica.Units.SI.SpecificEnthalpy h "Critical specific enthalpy";
          Modelica.Units.SI.AbsolutePressure p "Critical pressure";
          Modelica.Units.SI.SpecificEntropy s "Critical specific entropy";
          Modelica.Units.SI.Temperature T "Critical temperature";
        end crit_rec;
      public
        crit_rec crit;
      protected
        record transp_rec
          constant Modelica.Units.SI.PrandtlNumber Pr = -1.0 "Prandtl number";
          constant Modelica.Units.SI.ThermalConductivity lambda = -1.0 "Thermal conductivity";
          constant Modelica.Units.SI.DynamicViscosity eta(min = -1.0) = -1.0 "Dynamic viscosity";
          constant Modelica.Units.SI.SurfaceTension sigma = -1.0 "Surface tension";
        end transp_rec;
      public
        transp_rec transp;
      protected
        record VLE_rec
          Modelica.Units.SI.Density d_l "Density of liquid phase";
          Modelica.Units.SI.Density d_v "Density of vapour phase";
          Modelica.Units.SI.SpecificEnthalpy h_l "Specific enthalpy of liquid phase";
          Modelica.Units.SI.SpecificEnthalpy h_v "Specific enthalpy of vapour phase";
          Modelica.Units.SI.AbsolutePressure p_l "Pressure of liquid phase";
          Modelica.Units.SI.AbsolutePressure p_v "Pressure of vapour phase";
          Modelica.Units.SI.SpecificEntropy s_l "Specific entropy of liquid phase";
          Modelica.Units.SI.SpecificEntropy s_v "Specific entropy of vapour phase";
          Modelica.Units.SI.Temperature T_l "Temperature of liquid phase";
          Modelica.Units.SI.Temperature T_v "Temperature of vapour phase";
          constant Integer nc = 1;
        end VLE_rec;
      public
        VLE_rec VLE;
      protected
        record VLEAdditional_rec
          constant Modelica.Units.SI.SpecificHeatCapacity cp_l = -1 "Specific heat capacity cp of liquid phase";
          constant Modelica.Units.SI.SpecificHeatCapacity cp_v = -1 "Specific heat capacity cp of vapour phase";
          constant Modelica.Units.SI.LinearExpansionCoefficient beta_l = -1 "Isobaric expansion coefficient of liquid phase";
          constant Modelica.Units.SI.LinearExpansionCoefficient beta_v = -1 "Isobaric expansion coefficient of vapour phase";
          constant Modelica.Units.SI.Compressibility kappa_l = -1 "Isothermal compressibility of liquid phase";
          constant Modelica.Units.SI.Compressibility kappa_v = -1 "Isothermal compressibility of vapour phase";
        end VLEAdditional_rec;
      public
        VLEAdditional_rec VLEAdditional;
      protected
        record VLETransp_rec
          constant Modelica.Units.SI.PrandtlNumber Pr_l = -1 "Prandtl number of liquid phase";
          constant Modelica.Units.SI.PrandtlNumber Pr_v = -1 "Prandtl number of vapour phase";
          constant Modelica.Units.SI.ThermalConductivity lambda_l = -1 "Thermal conductivity of liquid phase";
          constant Modelica.Units.SI.ThermalConductivity lambda_v = -1 "Thermal conductivity of vapour phase";
          constant Modelica.Units.SI.DynamicViscosity eta_l(min = -1.0) = -1 "Dynamic viscosity of liquid phase";
          constant Modelica.Units.SI.DynamicViscosity eta_v(min = -1.0) = -1 "Dynamic viscosity of vapour phase";
        end VLETransp_rec;
      public
        VLETransp_rec VLETransp;
      end 'fluidIn[3]_rec';
    public
      'fluidIn[3]_rec' 'fluidIn[3]';
    protected
      record 'fluidOut[1]_rec'
        constant Boolean stateSelectPreferForInputs = false "=true, StateSelect.prefer is set for input variables";
        constant Boolean computeTransportProperties = false "=true, if transport properties are calculated";
        constant Boolean interpolateTransportProperties = true "Interpolate transport properties in vapor dome";
        constant Boolean computeSurfaceTension = true;
        constant Boolean deactivateDensityDerivatives = false "Deactivate calculation of partial derivatives of density";
        constant Boolean computeVLEAdditionalProperties = false "Compute detailed vapor liquid equilibrium properties";
        constant Boolean computeVLETransportProperties = false "Compute detailed vapor liquid equilibrium transport properties";
        constant Boolean deactivateTwoPhaseRegion = false "Deactivate calculation of two phase region";
        Modelica.Units.SI.Density d(nominal = 1000.0) "Density";
        Modelica.Units.SI.AbsolutePressure p "Pressure";
        Modelica.Units.SI.SpecificEnthalpy h "Specific enthalpy";
        Modelica.Units.SI.SpecificEntropy s(nominal = 1000.0, min = 0.0) "Specific entropy";
        Modelica.Units.SI.Temperature T "Temperature";
        Modelica.Units.SI.MolarMass M "Average molar mass";
        Modelica.Units.SI.MassFraction q(nominal = 1.0) "Steam mass fraction (quality)";
        Modelica.Units.SI.SpecificHeatCapacity cp "Specific isobaric heat capacity cp";
        Modelica.Units.SI.SpecificHeatCapacity cv "Specific isochoric heat capacity cv";
        Modelica.Units.SI.LinearExpansionCoefficient beta "Isobaric thermal expansion coefficient";
        Modelica.Units.SI.Compressibility kappa "Isothermal compressibility";
        Modelica.Units.SI.Velocity w "Speed of sound";
        Modelica.Units.SI.DerDensityByEnthalpy drhodh_pxi "1st derivative of density wrt specific enthalpy at constant pressure and mass fraction";
        Modelica.Units.SI.DerDensityByPressure drhodp_hxi "1st derivative of density wrt pressure at specific enthalpy and mass fraction";
        Real gamma "Heat capacity ratio aka isentropic expansion factor";
        Modelica.Units.SI.MolarMass 'M_i[1]' "Molar mass of component i";
      protected
        record vleFluidPointer_rec
          Integer id;
        end vleFluidPointer_rec;
      public
        vleFluidPointer_rec vleFluidPointer;
      protected
        record crit_rec
          Modelica.Units.SI.Density d "Critical density";
          Modelica.Units.SI.SpecificEnthalpy h "Critical specific enthalpy";
          Modelica.Units.SI.AbsolutePressure p "Critical pressure";
          Modelica.Units.SI.SpecificEntropy s "Critical specific entropy";
          Modelica.Units.SI.Temperature T "Critical temperature";
        end crit_rec;
      public
        crit_rec crit;
      protected
        record transp_rec
          constant Modelica.Units.SI.PrandtlNumber Pr = -1.0 "Prandtl number";
          constant Modelica.Units.SI.ThermalConductivity lambda = -1.0 "Thermal conductivity";
          constant Modelica.Units.SI.DynamicViscosity eta(min = -1.0) = -1.0 "Dynamic viscosity";
          constant Modelica.Units.SI.SurfaceTension sigma = -1.0 "Surface tension";
        end transp_rec;
      public
        transp_rec transp;
      protected
        record VLE_rec
          Modelica.Units.SI.Density d_l "Density of liquid phase";
          Modelica.Units.SI.Density d_v "Density of vapour phase";
          Modelica.Units.SI.SpecificEnthalpy h_l "Specific enthalpy of liquid phase";
          Modelica.Units.SI.SpecificEnthalpy h_v "Specific enthalpy of vapour phase";
          Modelica.Units.SI.AbsolutePressure p_l "Pressure of liquid phase";
          Modelica.Units.SI.AbsolutePressure p_v "Pressure of vapour phase";
          Modelica.Units.SI.SpecificEntropy s_l "Specific entropy of liquid phase";
          Modelica.Units.SI.SpecificEntropy s_v "Specific entropy of vapour phase";
          Modelica.Units.SI.Temperature T_l "Temperature of liquid phase";
          Modelica.Units.SI.Temperature T_v "Temperature of vapour phase";
          constant Integer nc = 1;
        end VLE_rec;
      public
        VLE_rec VLE;
      protected
        record VLEAdditional_rec
          constant Modelica.Units.SI.SpecificHeatCapacity cp_l = -1 "Specific heat capacity cp of liquid phase";
          constant Modelica.Units.SI.SpecificHeatCapacity cp_v = -1 "Specific heat capacity cp of vapour phase";
          constant Modelica.Units.SI.LinearExpansionCoefficient beta_l = -1 "Isobaric expansion coefficient of liquid phase";
          constant Modelica.Units.SI.LinearExpansionCoefficient beta_v = -1 "Isobaric expansion coefficient of vapour phase";
          constant Modelica.Units.SI.Compressibility kappa_l = -1 "Isothermal compressibility of liquid phase";
          constant Modelica.Units.SI.Compressibility kappa_v = -1 "Isothermal compressibility of vapour phase";
        end VLEAdditional_rec;
      public
        VLEAdditional_rec VLEAdditional;
      protected
        record VLETransp_rec
          constant Modelica.Units.SI.PrandtlNumber Pr_l = -1 "Prandtl number of liquid phase";
          constant Modelica.Units.SI.PrandtlNumber Pr_v = -1 "Prandtl number of vapour phase";
          constant Modelica.Units.SI.ThermalConductivity lambda_l = -1 "Thermal conductivity of liquid phase";
          constant Modelica.Units.SI.ThermalConductivity lambda_v = -1 "Thermal conductivity of vapour phase";
          constant Modelica.Units.SI.DynamicViscosity eta_l(min = -1.0) = -1 "Dynamic viscosity of liquid phase";
          constant Modelica.Units.SI.DynamicViscosity eta_v(min = -1.0) = -1 "Dynamic viscosity of vapour phase";
        end VLETransp_rec;
      public
        VLETransp_rec VLETransp;
      end 'fluidOut[1]_rec';
    public
      'fluidOut[1]_rec' 'fluidOut[1]';
    protected
      record heattransfer_rec
        importedFMUTypes.ClaRa_Basics_Units_Temperature 'Delta_T_mean[1]' "Mean temperature difference between wall and fluid";
        importedFMUTypes.ClaRa_Basics_Units_Temperature 'Delta_T_mean[2]' "Mean temperature difference between wall and fluid";
        constant importedFMUTypes.ClaRa_Basics_Units_CoefficientOfHeatTransfer 'alpha_nom[1]' = 1500 "Constant heat transfer coefficient || [1]:= liq | [2]:= vap";
        constant importedFMUTypes.ClaRa_Basics_Units_CoefficientOfHeatTransfer 'alpha_nom[2]' = 8000 "Constant heat transfer coefficient || [1]:= liq | [2]:= vap";
        constant importedFMUTypes.ClaRa_Basics_Units_ThermalResistance 'HR_nom[1]' = 4.080895976715265E-07 "Nominal convective heat resistance || [1]:= liq | [2]:= vap";
        constant importedFMUTypes.ClaRa_Basics_Units_ThermalResistance 'HR_nom[2]' = 7.651679956341123E-08 "Nominal convective heat resistance || [1]:= liq | [2]:= vap";
        constant Integer heatSurfaceAlloc = 2 "To be considered heat transfer area";
        importedFMUTypes.ClaRa_Basics_Units_HeatFlowRate Q_flow_tot "Sum of zonal heat flows";
        constant importedFMUTypes.ClaRa_Basics_Units_CoefficientOfHeatTransfer 'alpha[1]' = 1500.0 "Heat transfer coefficient || [1]:= liq | [2]:= vap";
        constant importedFMUTypes.ClaRa_Basics_Units_CoefficientOfHeatTransfer 'alpha[2]' = 8000.0 "Heat transfer coefficient || [1]:= liq | [2]:= vap";
        constant importedFMUTypes.ClaRa_Basics_Units_ThermalResistance 'HR[1]' = 4.080895976715265E-07 "Convective heat resistance || [1]:= liq | [2]:= vap";
        constant importedFMUTypes.ClaRa_Basics_Units_ThermalResistance 'HR[2]' = 7.651679956341123E-08 "Convective heat resistance || [1]:= liq | [2]:= vap";
      protected
        record 'heat[1]_rec'
          Modelica.Units.SI.Temperature T "Port temperature";
          Modelica.Units.SI.HeatFlowRate Q_flow "Heat flow rate (positive if flowing from outside into the component)";
        end 'heat[1]_rec';
      public
        'heat[1]_rec' 'heat[1]';
      protected
        record 'heat[2]_rec'
          Modelica.Units.SI.Temperature T "Port temperature";
          Modelica.Units.SI.HeatFlowRate Q_flow "Heat flow rate (positive if flowing from outside into the component)";
        end 'heat[2]_rec';
      public
        'heat[2]_rec' 'heat[2]';
      end heattransfer_rec;
    public
      heattransfer_rec heattransfer;
    protected
      record phaseBorder_rec
        constant Real level_rel_start = 0.1 "Start value for relative filling level (set by applying control volume)";
        importedFMUTypes.ClaRa_Basics_Units_Pressure 'Delta_p_geo_in[1]' "Geodetic pressure difference to inlets";
        importedFMUTypes.ClaRa_Basics_Units_Pressure 'Delta_p_geo_in[2]' "Geodetic pressure difference to inlets";
        importedFMUTypes.ClaRa_Basics_Units_Pressure 'Delta_p_geo_in[3]' "Geodetic pressure difference to inlets";
        importedFMUTypes.ClaRa_Basics_Units_Pressure 'Delta_p_geo_out[1]' "Geodetic pressure difference to outlets";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction 'zoneAlloc_in[1]' "Allocation of inlet mass flows to zones |1:liq|2:vap|";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction 'zoneAlloc_in[2]' "Allocation of inlet mass flows to zones |1:liq|2:vap|";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction 'zoneAlloc_in[3]' "Allocation of inlet mass flows to zones |1:liq|2:vap|";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction 'zoneAlloc_out[1]' "Allocation of outlet mass flows to zones |1:liq|2:vap|";
        importedFMUTypes.ClaRa_Basics_Units_Length level_abs "Absolute filling absLevel";
        Real level_rel "Relative filling absLevel";
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate 'm_flow_inliq[1]' "Mass flow passing from inlet to zone 1 and vice versa";
        constant importedFMUTypes.ClaRa_Basics_Units_MassFlowRate 'm_flow_inliq[2]' = 0.0 "Mass flow passing from inlet to zone 1 and vice versa";
        constant importedFMUTypes.ClaRa_Basics_Units_MassFlowRate 'm_flow_inliq[3]' = 0.0 "Mass flow passing from inlet to zone 1 and vice versa";
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate 'm_flow_invap[1]' "Mass flow passing from inlet to zone 2 and vice versa";
        constant importedFMUTypes.ClaRa_Basics_Units_MassFlowRate 'm_flow_invap[2]' = 0.0 "Mass flow passing from inlet to zone 2 and vice versa";
        constant importedFMUTypes.ClaRa_Basics_Units_MassFlowRate 'm_flow_invap[3]' = 0.0 "Mass flow passing from inlet to zone 2 and vice versa";
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate 'm_flow_outliq[1]' "Mass flow passing from outlet to zone 1 and vice versa";
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate 'm_flow_outvap[1]' "Mass flow passing from outlet to zone 2 and vice versa";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific 'H_flow_inliq[1]' "Enthalpy flow passing from inlet to zone 1 and vice versa";
        constant importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific 'H_flow_inliq[2]' = 0.0 "Enthalpy flow passing from inlet to zone 1 and vice versa";
        constant importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific 'H_flow_inliq[3]' = 0.0 "Enthalpy flow passing from inlet to zone 1 and vice versa";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific 'H_flow_invap[1]' "Enthalpy flow passing from inlet to zone 2 and vice versa";
        constant importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific 'H_flow_invap[2]' = 0.0 "Enthalpy flow passing from inlet to zone 2 and vice versa";
        constant importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific 'H_flow_invap[3]' = 0.0 "Enthalpy flow passing from inlet to zone 2 and vice versa";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific 'H_flow_outliq[1]' "Enthalpy flow passing from outlet to zone 1 and vice versa";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific 'H_flow_outvap[1]' "Enthalpy flow passing from outlet to zone 2 and vice versa";
        constant importedFMUTypes.ClaRa_Basics_Units_Length radius_flange = 0.05 "Flange radius";
        constant Real absorbInflow(min = 0.0, max = 1.0) = 1.0 "absorption of incoming mass flow to the zones 1: perfect in the allocated zone, 0: perfect according to steam quality";
        constant Modelica.Blocks.Types.Smoothness smoothness = Modelica.Blocks.Types.Smoothness.LinearSegments "Smoothness of table interpolation";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'z_max_in[1]' = 10.0 "Upper edges of inlet flanges";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'z_max_in[2]' = 5.05 "Upper edges of inlet flanges";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'z_max_in[3]' = 5.05 "Upper edges of inlet flanges";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'z_min_in[1]' = 9.95 "Lower edges of inlet flanges";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'z_min_in[2]' = 4.95 "Lower edges of inlet flanges";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'z_min_in[3]' = 4.95 "Lower edges of inlet flanges";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'z_max_out[1]' = 0.15000000000000002 "Upper edges of outlet flanges";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'z_min_out[1]' = 0.05 "Lower edges of outlet flanges";
        importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific 'rho[1]' "Zonal density";
        importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific 'rho[2]' "Zonal density";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction 'steamQuality_in[1]' "Inlet steam quality";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction 'steamQuality_in[2]' "Inlet steam quality";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction 'steamQuality_in[3]' "Inlet steam quality";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction 'steamQuality_out[1]' "Outlet steam quality";
        importedFMUTypes.ClaRa_Basics_Units_Area A_hor_act "Actual horizontal surface size";
      end phaseBorder_rec;
    public
      phaseBorder_rec phaseBorder;
    protected
      record pressureLoss_rec
        constant Boolean hasPressureLoss = true;
        parameter importedFMUTypes.ClaRa_Basics_Units_PressureDifference '_Delta_p[1]_start' = 1
        annotation(Dialog(tab = "Initial", group = "Approximate"));
        importedFMUTypes.ClaRa_Basics_Units_PressureDifference 'Delta_p[1]'(start = '_Delta_p[1]_start', fixed=false) "Pressure difference du to friction";
        importedFMUTypes.ClaRa_Basics_Units_PressureDifference 'Delta_p[2]' "Pressure difference du to friction";
        importedFMUTypes.ClaRa_Basics_Units_PressureDifference 'Delta_p[3]' "Pressure difference du to friction";
        constant importedFMUTypes.ClaRa_Basics_Units_Pressure 'Delta_p_nom[1]' = 100 "Nominal ressure loss";
        constant importedFMUTypes.ClaRa_Basics_Units_Pressure 'Delta_p_nom[2]' = 100 "Nominal ressure loss";
        constant importedFMUTypes.ClaRa_Basics_Units_Pressure 'Delta_p_nom[3]' = 100 "Nominal ressure loss";
        constant Real CF_backflow = 1 "Enhancement factor for reverse flow pressure loss";
      end pressureLoss_rec;
    public
      pressureLoss_rec pressureLoss annotation(Dialog);
    protected
      record summary_rec
        constant Integer N_inlet = 3;
        constant Integer N_outlet = 1;
      protected
        record outline_rec
          constant Boolean showExpertSummary = true;
          constant importedFMUTypes.ClaRa_Basics_Units_Volume volume_tot = 10.178760197630933 "Total volume";
          constant importedFMUTypes.ClaRa_Basics_Units_Area A_heat_tot = 1633.6281798666923 "Heat transfer area";
          importedFMUTypes.ClaRa_Basics_Units_Volume 'volume[1]' "Volume of liquid and steam volume";
          importedFMUTypes.ClaRa_Basics_Units_Volume 'volume[2]' "Volume of liquid and steam volume";
          importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat[1]' "Heat transfer area";
          importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat[2]' "Heat transfer area";
          importedFMUTypes.ClaRa_Basics_Units_Length level_abs "Absolue filling level";
          Real level_rel "relative filling level";
          Real 'yps[1]' "Relative volume of liquid phase [1] and vapour phase [2]";
          Real 'yps[2]' "Relative volume of liquid phase [1] and vapour phase [2]";
          importedFMUTypes.ClaRa_Basics_Units_Mass fluidMass "Total fluid mass";
          importedFMUTypes.ClaRa_Basics_Units_Enthalpy H_tot "Systems's enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_HeatFlowRate Q_flow_tot "Total heat flow rate";
          importedFMUTypes.ClaRa_Basics_Units_HeatFlowRate 'Q_flow[1]' "Zonal heat flow rate";
          importedFMUTypes.ClaRa_Basics_Units_HeatFlowRate 'Q_flow[2]' "Zonal heat flow rate";
          importedFMUTypes.ClaRa_Basics_Units_PressureDifference Delta_p "Pressure difference p_in - p_out";
        end outline_rec;
      public
        outline_rec outline;
      protected
        record 'inlet[1]_rec'
          constant Boolean showExpertSummary = true;
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Temperature T "Temperature";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "Specific entropy";
          importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
          importedFMUTypes.ClaRa_Basics_Units_Power H_flow "Enthalpy flow rate";
          importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
        end 'inlet[1]_rec';
      public
        'inlet[1]_rec' 'inlet[1]';
      protected
        record 'inlet[2]_rec'
          constant Boolean showExpertSummary = true;
          constant importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow = 0.0 "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Temperature T "Temperature";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "Specific entropy";
          importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
          constant importedFMUTypes.ClaRa_Basics_Units_Power H_flow = 0.0 "Enthalpy flow rate";
          importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
        end 'inlet[2]_rec';
      public
        'inlet[2]_rec' 'inlet[2]';
      protected
        record 'inlet[3]_rec'
          constant Boolean showExpertSummary = true;
          constant importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow = 0.0 "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Temperature T "Temperature";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "Specific entropy";
          importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
          constant importedFMUTypes.ClaRa_Basics_Units_Power H_flow = 0.0 "Enthalpy flow rate";
          importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
        end 'inlet[3]_rec';
      public
        'inlet[3]_rec' 'inlet[3]';
      protected
        record 'outlet[1]_rec'
          constant Boolean showExpertSummary = true;
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Temperature T "Temperature";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "Specific entropy";
          importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
          importedFMUTypes.ClaRa_Basics_Units_Power H_flow "Enthalpy flow rate";
          importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
        end 'outlet[1]_rec';
      public
        'outlet[1]_rec' 'outlet[1]';
      protected
        record fluid_rec
          constant Boolean showExpertSummary = true;
          constant Integer N_cv = 2 "Number of zones or nodes";
          importedFMUTypes.ClaRa_Basics_Units_Mass 'mass[1]' "System mass";
          importedFMUTypes.ClaRa_Basics_Units_Mass 'mass[2]' "System mass";
          importedFMUTypes.ClaRa_Basics_Units_Temperature 'T[1]' "System temperature";
          importedFMUTypes.ClaRa_Basics_Units_Temperature 'T[2]' "System temperature";
          importedFMUTypes.ClaRa_Basics_Units_Temperature 'T_sat[1]' "System saturation temperature";
          importedFMUTypes.ClaRa_Basics_Units_Temperature 'T_sat[2]' "System saturation temperature";
          importedFMUTypes.ClaRa_Basics_Units_Pressure 'p[1]' "System pressure";
          importedFMUTypes.ClaRa_Basics_Units_Pressure 'p[2]' "System pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific 'h[1]' "System specific enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific 'h[2]' "System specific enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific 'h_bub[1]' "Bubble specific enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific 'h_bub[2]' "Bubble specific enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific 'h_dew[1]' "Dew specific enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific 'h_dew[2]' "Dew specific enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific 's[1]' "System specific entropy";
          importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific 's[2]' "System specific entropy";
          importedFMUTypes.ClaRa_Basics_Units_MassFraction 'steamQuality[1]';
          importedFMUTypes.ClaRa_Basics_Units_MassFraction 'steamQuality[2]';
          Modelica.Units.SI.Enthalpy 'H[1]' "System enthalpy";
          Modelica.Units.SI.Enthalpy 'H[2]' "System enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific 'rho[1]';
          importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific 'rho[2]';
        end fluid_rec;
      public
        fluid_rec fluid;
      end summary_rec;
    public
      summary_rec summary;
    end shell_rec;
  public
    shell_rec shell annotation(Dialog);
  protected
    record wall_rec
      constant Integer initOption = 1 "Type of initialisation";
      constant Real CF_lambda = 1 "Time-dependent correction factor for thermal conductivity";
      constant Integer N_rad = 3 "Number of radial elements";
      constant Real sizefunc = 1 "Stretching of the volume elements (+1: inner elements are smaller)";
      constant importedFMUTypes.ClaRa_Basics_Units_Length diameter_o = 0.052 "Outer diameter";
      constant importedFMUTypes.ClaRa_Basics_Units_Length diameter_i = 0.05 "Inner diameter";
      constant importedFMUTypes.ClaRa_Basics_Units_Length length = 10.0 "Length of cylinder";
      constant Integer N_tubes = 1000 "Number of tubes in parallel";
      constant Integer N_passes = 1 "Number of passes per tube";
      constant importedFMUTypes.ClaRa_Basics_Units_Mass mass_struc = 0.0 "Mass of inner structure elements, additional to the tubes itself";
      constant importedFMUTypes.ClaRa_Basics_Units_Temperature 'T_start[1]' = 320.0 "Start values of wall temperature inner --> outer";
      constant importedFMUTypes.ClaRa_Basics_Units_Temperature 'T_start[2]' = 340.0 "Start values of wall temperature inner --> outer";
      constant importedFMUTypes.ClaRa_Basics_Units_Temperature 'T_start[3]' = 360.0 "Start values of wall temperature inner --> outer";
      constant importedFMUTypes.ClaRa_Basics_Units_Area A_heat_m = 1602.006899421698 "Mean area of heat transfer per pass";
      constant importedFMUTypes.ClaRa_Basics_Units_ThermalResistance HR_nom = 1.560542592483502E-08 "Nominal conductive heat resistance";
      constant importedFMUTypes.ClaRa_Basics_Units_Mass mass = 12497.255575980154 "Wall mass";
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'Delta_radius[1]' = 0.00016666666666666623 "Thicknes of the volume elements";
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'Delta_radius[2]' = 0.00033333333333333245 "Thicknes of the volume elements";
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'Delta_radius[3]' = 0.0004999999999999987 "Thicknes of the volume elements";
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius[1]' = 0.025 "Radii of the heat transfer areas";
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius[2]' = 0.025166666666666667 "Radii of the heat transfer areas";
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius[3]' = 0.0255 "Radii of the heat transfer areas";
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius[4]' = 0.025999999999999995 "Radii of the heat transfer areas";
      importedFMUTypes.ClaRa_Basics_Units_Temperature 'T[1]'(nominal = 300.0) "Solid material temperature";
      importedFMUTypes.ClaRa_Basics_Units_Temperature 'T[2]'(nominal = 300.0) "Solid material temperature";
      importedFMUTypes.ClaRa_Basics_Units_Temperature 'T[3]'(nominal = 300.0) "Solid material temperature";
      importedFMUTypes.ClaRa_Basics_Units_InternalEnergy 'U[1]' "Internal energy";
      importedFMUTypes.ClaRa_Basics_Units_InternalEnergy 'U[2]' "Internal energy";
      importedFMUTypes.ClaRa_Basics_Units_InternalEnergy 'U[3]' "Internal energy";
      importedFMUTypes.ClaRa_Basics_Units_HeatFlowRate 'Q_flow[1]' "Heat flow through material";
      importedFMUTypes.ClaRa_Basics_Units_HeatFlowRate 'Q_flow[2]' "Heat flow through material";
      importedFMUTypes.ClaRa_Basics_Units_HeatFlowRate 'Q_flow[3]' "Heat flow through material";
      importedFMUTypes.ClaRa_Basics_Units_HeatFlowRate 'Q_flow[4]' "Heat flow through material";
      constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat[1]' = 1573.412868650795;
      constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat[2]' = 1578.6488612227915;
      constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat[3]' = 1586.4985298835493;
      constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat[4]' = 1596.9705431674163;
      constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat[5]' = 1610.0534641818956;
      constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat[6]' = 1625.7615508406038;
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_m[1]' = 0.025041643557017306;
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_m[2]' = 0.025124976966999876;
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_m[3]' = 0.02524990832389919;
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_m[4]' = 0.025416575591724333;
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_m[5]' = 0.025624796746677853;
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_m[6]' = 0.025874798710502783;
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_v[1]' = 0.025 "Radial position of the volume elements";
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_v[2]' = 0.025083333333333336 "Radial position of the volume elements";
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_v[3]' = 0.025333333333333333 "Radial position of the volume elements";
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_v[4]' = 0.02575 "Radial position of the volume elements";
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_v[5]' = 0.026 "Radial position of the volume elements";
      Real 'Tdr[1]' "Integral(Tdr)";
      Real 'Tdr[2]' "Integral(Tdr)";
      Real 'Tdr[3]' "Integral(Tdr)";
      Real 'Tdr[4]' "Integral(Tdr)";
      constant importedFMUTypes.ClaRa_Basics_Units_ThermalResistance 'HR_rad[1]' = 2.643779545653395E-09 "Conductive heat resistance of each radial volume element";
      constant importedFMUTypes.ClaRa_Basics_Units_ThermalResistance 'HR_rad[2]' = 5.235435505330284E-09 "Conductive heat resistance of each radial volume element";
      constant importedFMUTypes.ClaRa_Basics_Units_ThermalResistance 'HR_rad[3]' = 7.72621087385135E-09 "Conductive heat resistance of each radial volume element";
      constant importedFMUTypes.ClaRa_Basics_Units_ThermalResistance HR = 1.5605425924835027E-08 "Conductive heat resistance of the wall";
      constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat_m_rad[1]' = 1576.0265160977663 "Mean area of heat transfer per radial volume element";
      constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat_m_rad[2]' = 1591.7173126951916 "Mean area of heat transfer per radial volume element";
      constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat_m_rad[3]' = 1617.869380488315 "Mean area of heat transfer per radial volume element";
      importedFMUTypes.ClaRa_Basics_Units_Temperature T_mean "Mean temperature";
    protected
      record outerPhase_rec
        Modelica.Units.SI.Temperature T "Port temperature";
        Modelica.Units.SI.HeatFlowRate Q_flow "Heat flow rate (positive if flowing from outside into the component)";
      end outerPhase_rec;
    public
      outerPhase_rec outerPhase;
    protected
      record 'solid[1]_rec'
        constant Modelica.Units.SI.Density d = 7800.0 "Density";
        Modelica.Units.SI.Temperature T "Temperature";
        constant Modelica.Units.SI.SpecificHeatCapacity cp = 490.0 "Heat capacity";
        constant Modelica.Units.SI.ThermalConductivity lambda = 40.0 "Thermal conductivity";
        constant Modelica.Units.SI.SpecificHeatCapacity cp_nominal = 490.0 "Specific heat capacity at standard reference point";
        constant Modelica.Units.SI.ThermalConductivity lambda_nominal = 40.0 "Thermal conductivity at standard reference point";
      end 'solid[1]_rec';
    public
      'solid[1]_rec' 'solid[1]';
    protected
      record 'solid[2]_rec'
        constant Modelica.Units.SI.Density d = 7800.0 "Density";
        Modelica.Units.SI.Temperature T "Temperature";
        constant Modelica.Units.SI.SpecificHeatCapacity cp = 490.0 "Heat capacity";
        constant Modelica.Units.SI.ThermalConductivity lambda = 40.0 "Thermal conductivity";
        constant Modelica.Units.SI.SpecificHeatCapacity cp_nominal = 490.0 "Specific heat capacity at standard reference point";
        constant Modelica.Units.SI.ThermalConductivity lambda_nominal = 40.0 "Thermal conductivity at standard reference point";
      end 'solid[2]_rec';
    public
      'solid[2]_rec' 'solid[2]';
    protected
      record 'solid[3]_rec'
        constant Modelica.Units.SI.Density d = 7800.0 "Density";
        Modelica.Units.SI.Temperature T "Temperature";
        constant Modelica.Units.SI.SpecificHeatCapacity cp = 490.0 "Heat capacity";
        constant Modelica.Units.SI.ThermalConductivity lambda = 40.0 "Thermal conductivity";
        constant Modelica.Units.SI.SpecificHeatCapacity cp_nominal = 490.0 "Specific heat capacity at standard reference point";
        constant Modelica.Units.SI.ThermalConductivity lambda_nominal = 40.0 "Thermal conductivity at standard reference point";
      end 'solid[3]_rec';
    public
      'solid[3]_rec' 'solid[3]';
    protected
      record innerPhase_rec
        Modelica.Units.SI.Temperature T "Port temperature";
        Modelica.Units.SI.HeatFlowRate Q_flow "Heat flow rate (positive if flowing from outside into the component)";
      end innerPhase_rec;
    public
      innerPhase_rec innerPhase;
    protected
      record summary_rec
        constant Integer N_rad = 3 "Number of radial elements";
        constant Integer N_A_heat = 6 "Number of surfaces used in order to model heat flow";
        constant importedFMUTypes.ClaRa_Basics_Units_Length diameter_o = 0.052 "Outer diameter";
        constant importedFMUTypes.ClaRa_Basics_Units_Length diameter_i = 0.05 "Inner diameter";
        constant importedFMUTypes.ClaRa_Basics_Units_Length length = 10.0 "Length of cylinder";
        constant Integer N_tubes = 1000 "Number of tubes in parallel";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'Delta_radius[1]' = 0.00016666666666666623 "Thicknes of the volume elements";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'Delta_radius[2]' = 0.00033333333333333245 "Thicknes of the volume elements";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'Delta_radius[3]' = 0.0004999999999999987 "Thicknes of the volume elements";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius[1]' = 0.025 "Radii of the heat transfer areas";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius[2]' = 0.025166666666666667 "Radii of the heat transfer areas";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius[3]' = 0.0255 "Radii of the heat transfer areas";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius[4]' = 0.025999999999999995 "Radii of the heat transfer areas";
        importedFMUTypes.ClaRa_Basics_Units_Temperature 'T[1]' "Solid material temperature";
        importedFMUTypes.ClaRa_Basics_Units_Temperature 'T[2]' "Solid material temperature";
        importedFMUTypes.ClaRa_Basics_Units_Temperature 'T[3]' "Solid material temperature";
        importedFMUTypes.ClaRa_Basics_Units_InternalEnergy 'U[1]' "Internal energy";
        importedFMUTypes.ClaRa_Basics_Units_InternalEnergy 'U[2]' "Internal energy";
        importedFMUTypes.ClaRa_Basics_Units_InternalEnergy 'U[3]' "Internal energy";
        importedFMUTypes.ClaRa_Basics_Units_HeatFlowRate 'Q_flow[1]' "Heat flow through material";
        importedFMUTypes.ClaRa_Basics_Units_HeatFlowRate 'Q_flow[2]' "Heat flow through material";
        importedFMUTypes.ClaRa_Basics_Units_HeatFlowRate 'Q_flow[3]' "Heat flow through material";
        importedFMUTypes.ClaRa_Basics_Units_HeatFlowRate 'Q_flow[4]' "Heat flow through material";
        constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat[1]' = 1573.412868650795;
        constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat[2]' = 1578.6488612227915;
        constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat[3]' = 1586.4985298835493;
        constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat[4]' = 1596.9705431674163;
        constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat[5]' = 1610.0534641818956;
        constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat[6]' = 1625.7615508406038;
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_m[1]' = 0.025041643557017306;
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_m[2]' = 0.025124976966999876;
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_m[3]' = 0.02524990832389919;
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_m[4]' = 0.025416575591724333;
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_m[5]' = 0.025624796746677853;
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_m[6]' = 0.025874798710502783;
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_v[1]' = 0.025 "Radial position of the volume elements";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_v[2]' = 0.025083333333333336 "Radial position of the volume elements";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_v[3]' = 0.025333333333333333 "Radial position of the volume elements";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_v[4]' = 0.02575 "Radial position of the volume elements";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_v[5]' = 0.026 "Radial position of the volume elements";
        constant importedFMUTypes.ClaRa_Basics_Units_Mass mass = 12497.255575980154;
        constant importedFMUTypes.ClaRa_Basics_Units_HeatCapacityMassSpecific 'cp[1]' = 490.0 "Specific heat capacity";
        constant importedFMUTypes.ClaRa_Basics_Units_HeatCapacityMassSpecific 'cp[2]' = 490.0 "Specific heat capacity";
        constant importedFMUTypes.ClaRa_Basics_Units_HeatCapacityMassSpecific 'cp[3]' = 490.0 "Specific heat capacity";
        constant importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific 'd[1]' = 7800.0 "Material density";
        constant importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific 'd[2]' = 7800.0 "Material density";
        constant importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific 'd[3]' = 7800.0 "Material density";
      end summary_rec;
    public
      summary_rec summary;
    end wall_rec;
  public
    wall_rec wall;
  protected
    record summary_rec
    protected
      record outline_rec
        constant Boolean showExpertSummary = true;
        importedFMUTypes.ClaRa_Basics_Units_HeatFlowRate Q_flow "Heat flow rate";
        importedFMUTypes.ClaRa_Basics_Units_TemperatureDifference Delta_T_in "Fluid temperature at inlet T_1_in - T_2_in";
        importedFMUTypes.ClaRa_Basics_Units_TemperatureDifference Delta_T_out "Fluid temperature at outlet T_1_out - T_2_out";
        importedFMUTypes.ClaRa_Basics_Units_HeatCapacityFlowRate kA "Overall heat transmission";
        constant importedFMUTypes.ClaRa_Basics_Units_HeatCapacityFlowRate kA_nom = 2963085.032511986 "Nominal overall heat transmission";
        importedFMUTypes.ClaRa_Basics_Units_Length level_abs "Absolute filling level";
        Real level_rel "relative filling level";
      end outline_rec;
    public
      outline_rec outline;
    end summary_rec;
  public
    summary_rec summary;
  protected
    record 'eye_int2[1]_rec'
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end 'eye_int2[1]_rec';
  public
    'eye_int2[1]_rec' 'eye_int2[1]';
  protected
    record eye2_rec
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end eye2_rec;
  public
    eye2_rec eye2;
  protected
    record 'eye_int1[1]_rec'
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end 'eye_int1[1]_rec';
  public
    'eye_int1[1]_rec' 'eye_int1[1]';
  protected
    record eye1_rec
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end eye1_rec;
  public
    eye1_rec eye1;
  protected
    record aux1_rec
      constant Modelica.Units.SI.MassFlowRate m_flow = 0.0 "Mass flow rate from the connection point into the component";
      Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
      Modelica.Units.SI.SpecificEnthalpy h_outflow(nominal = 1000.0) "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end aux1_rec;
  public
    aux1_rec aux1;
  protected
    record aux2_rec
      constant Modelica.Units.SI.MassFlowRate m_flow = 0.0 "Mass flow rate from the connection point into the component";
      Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
      Modelica.Units.SI.SpecificEnthalpy h_outflow(nominal = 1000.0) "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end aux2_rec;
  public
    aux2_rec aux2;
  end preheater_LP2_rec;
public
  preheater_LP2_rec preheater_LP2 annotation(Dialog);
protected
  record preheater_LP3_rec
    constant Integer initOptionShell = 204 "Type of initialisation";
    constant Boolean useHomotopy = true "True, if homotopy method is used during initialisation";
    constant importedFMUTypes.ClaRa_Basics_Units_Length length = 10 "Length of the HEX";
    constant importedFMUTypes.ClaRa_Basics_Units_Length diameter = 2 "Diameter of HEX";
    constant importedFMUTypes.ClaRa_Basics_Choices_GeometryOrientation orientation = importedFMUTypes.ClaRa_Basics_Choices_GeometryOrientation.vertical "Orientation of the component";
    constant importedFMUTypes.ClaRa_Basics_Choices_GeometryOrientation flowOrientation = importedFMUTypes.ClaRa_Basics_Choices_GeometryOrientation.vertical "Flow orientation at shell side";
    constant Boolean parallelTubes = true "True if tues are parallel to shell flow orientation";
    constant importedFMUTypes.ClaRa_Basics_Units_Length z_in_shell = 10.0 "Inlet position from bottom";
    constant importedFMUTypes.ClaRa_Basics_Units_Length z_in_aux1 = 5.0 "Inlet position of auxilliary1 from bottom";
    constant importedFMUTypes.ClaRa_Basics_Units_Length z_in_aux2 = 5.0 "Inlet position of auxilliary2 from bottom";
    constant importedFMUTypes.ClaRa_Basics_Units_Length z_out_shell = 0.1 "Outlet position from bottom";
    constant importedFMUTypes.ClaRa_Basics_Units_Length radius_flange = 0.05 "Flange radius";
    constant Integer N_baffle = 0 "Number of baffles at shell side";
    constant importedFMUTypes.ClaRa_Basics_Units_Mass mass_struc = 0 "Mass of inner structure elements, additional to the tubes itself";
    importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_nom_shell "Nominal mass flow at shell side";
    importedFMUTypes.ClaRa_Basics_Units_Pressure p_nom_shell "Nominal pressure at shell side";
    importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_nom_shell "Nominal specific enthalpy at shell side";
    constant Real yps_liq_nom = 0.5 "Relative volume of liquid phase at nominal point";
    constant Real 'yps_nom[1]' = 0.5 "Relative volume of liquid phase [1] and vapour phase [2] at nominal point";
    constant Real 'yps_nom[2]' = 0.5 "Relative volume of liquid phase [1] and vapour phase [2] at nominal point";
    importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_liq_start "Start value of liquid specific enthalpy";
    importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_vap_start "Start value of vapour specific enthalpy";
    importedFMUTypes.ClaRa_Basics_Units_Pressure p_start_shell "Start value of shell fluid pressure";
    constant Real level_rel_start = 0.2 "Start value for relative filling Level";
    constant importedFMUTypes.ClaRa_Basics_Units_Length diameter_i = 0.05 "Inner diameter of horizontal tubes";
    constant importedFMUTypes.ClaRa_Basics_Units_Length diameter_o = 0.052 "Outer diameter of horizontal tubes";
    constant importedFMUTypes.ClaRa_Basics_Units_Length length_tubes = 10 "Length of the tubes (one pass)";
    constant Integer N_tubes = 500 "Number of horizontal tubes";
    constant Integer N_passes = 2 "Number of passes of the internal tubes";
    constant importedFMUTypes.ClaRa_Basics_Units_Length z_in_tubes = 0.1 "Inlet position from bottom";
    constant importedFMUTypes.ClaRa_Basics_Units_Length z_out_tubes = 0.1 "Outlet position from bottom";
    constant Boolean staggeredAlignment = true "True, if the tubes are aligned staggeredly";
    constant importedFMUTypes.ClaRa_Basics_Units_Length Delta_z_par = 0.104 "Distance between tubes parallel to flow direction (center to center)";
    constant importedFMUTypes.ClaRa_Basics_Units_Length Delta_z_ort = 0.104 "Distance between tubes orthogonal to flow direction (center to center)";
    constant Integer N_rows = 46 "Number of pipe rows in shell flow direction";
    constant Real CF_geo = 1 "Correction coefficient due to fins etc.";
    importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_nom_tubes "Nominal mass flow on tube side";
    importedFMUTypes.ClaRa_Basics_Units_Pressure p_nom_tubes "Nominal pressure on tube side";
    importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_nom_tubes "Nominal specific enthalpy on tube side";
    constant importedFMUTypes.ClaRa_Basics_Units_HeatFlowRate Q_flow_nom = 200000000.0 "Nominal heat flow rate";
    importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_start_tubes "Start value of tube fluid specific enthalpy";
    importedFMUTypes.ClaRa_Basics_Units_Pressure p_start_tubes(displayUnit = "bar") "Start value of tube fluid pressure";
    constant Integer initOptionTubes = 0 "Type of initialisation at tube side";
    constant importedFMUTypes.ClaRa_Basics_Units_Temperature 'T_w_start[1]' = 300 "Initial temperature at outer phase";
    constant importedFMUTypes.ClaRa_Basics_Units_Temperature 'T_w_start[2]' = 320 "Initial temperature at outer phase";
    constant importedFMUTypes.ClaRa_Basics_Units_Temperature 'T_w_start[3]' = 340 "Initial temperature at outer phase";
    constant Integer initOptionWall = 1 "Init Option of Wall";
    constant importedFMUTypes.ClaRa_Basics_Units_Time Tau_cond = 0.3 "Time constant of condensation";
    constant importedFMUTypes.ClaRa_Basics_Units_Time Tau_evap = 0.03 "Time constant of evaporation";
    constant importedFMUTypes.ClaRa_Basics_Units_CoefficientOfHeatTransfer alpha_ph = 50000 "HTC of the phase border";
    constant importedFMUTypes.ClaRa_Basics_Units_Area A_phaseBorder = 101.78760197630932 "Heat transfer area at phase border";
    constant Real expHT_phases = 0 "Exponent for volume dependency on inter phase HT";
    constant Real absorbInflow = 1 "Absorption of incoming mass flow to the zones 1: perfect in the allocated zone, 0: perfect according to steam quality";
    constant Boolean equalPressures = true "True if pressure in liquid and vapour phase is equal";
    constant Modelica.Blocks.Types.Smoothness smoothness = Modelica.Blocks.Types.Smoothness.LinearSegments "Smoothness of level calculation (table based)";
    constant Boolean showExpertSummary = true "True, if expert summary should be applied";
    constant Boolean showData = true "True, if a data port containing p,T,h,s,m_flow shall be shown, else false";
    constant Boolean levelOutput = true "True, if Real level connector shall be addded";
    constant Boolean outputAbs = false "True, if absolute level is at output";
    importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput level;
  protected
    record In2_rec
      Modelica.Units.SI.MassFlowRate m_flow(nominal = 1.0) "Mass flow rate from the connection point into the component";
      Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
      Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end In2_rec;
  public
    In2_rec In2;
  protected
    record Out2_rec
      Modelica.Units.SI.MassFlowRate m_flow(nominal = 1.0) "Mass flow rate from the connection point into the component";
      Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
      Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end Out2_rec;
  public
    Out2_rec Out2;
  protected
    record Out1_rec
      Modelica.Units.SI.MassFlowRate m_flow(nominal = 1.0) "Mass flow rate from the connection point into the component";
      Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
      Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end Out1_rec;
  public
    Out1_rec Out1;
  protected
    record In1_rec
      Modelica.Units.SI.MassFlowRate m_flow "Mass flow rate from the connection point into the component";
      Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
      Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end In1_rec;
  public
    In1_rec In1;
  protected
    record aux1_rec
      Modelica.Units.SI.MassFlowRate m_flow "Mass flow rate from the connection point into the component";
      Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
      Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end aux1_rec;
  public
    aux1_rec aux1;
  protected
    record aux2_rec
      constant Modelica.Units.SI.MassFlowRate m_flow = 0.0 "Mass flow rate from the connection point into the component";
      Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
      Modelica.Units.SI.SpecificEnthalpy h_outflow(nominal = 1000.0) "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end aux2_rec;
  public
    aux2_rec aux2;
  protected
    record reallocateHeatFlows_rec
      constant Integer N = 2 "Number of axial elements";
      constant importedFMUTypes.ClaRa_Basics_Units_Length length = 1 "Length of adapter";
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'Delta_x[1]' = 0.5 "Discretisation scheme";
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'Delta_x[2]' = 0.5 "Discretisation scheme";
      constant Boolean useStabiliserState = false "True, if a stabiliser state shall be used";
      constant importedFMUTypes.ClaRa_Basics_Units_Time Tau = 1 "Time Constant of Stabiliser State";
    protected
      record heatScalar_rec
        Modelica.Units.SI.Temperature T "Port temperature";
        Modelica.Units.SI.HeatFlowRate Q_flow(nominal = 100000.0) "Heat flow rate (positive if flowing from outside into the component)";
      end heatScalar_rec;
    public
      heatScalar_rec heatScalar;
    protected
      record 'heatVector[1]_rec'
        Modelica.Units.SI.Temperature T "Port temperature";
        Modelica.Units.SI.HeatFlowRate Q_flow(nominal = 100000.0) "Heat flow rate (positive if flowing from outside into the component)";
      end 'heatVector[1]_rec';
    public
      'heatVector[1]_rec' 'heatVector[1]';
    protected
      record 'heatVector[2]_rec'
        Modelica.Units.SI.Temperature T "Port temperature";
        Modelica.Units.SI.HeatFlowRate Q_flow(nominal = 100000.0) "Heat flow rate (positive if flowing from outside into the component)";
      end 'heatVector[2]_rec';
    public
      'heatVector[2]_rec' 'heatVector[2]';
    end reallocateHeatFlows_rec;
  public
    reallocateHeatFlows_rec reallocateHeatFlows;
  protected
    record tubes_rec
      constant Boolean useHomotopy = true "True, if homotopy method is used during initialisation";
      importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_nom "Nominal mass flow rates at inlet";
      importedFMUTypes.ClaRa_Basics_Units_Pressure p_nom "Nominal pressure";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_nom "Nominal specific enthalpy";
      constant Integer initOption = 0 "Type of initialisation";
      importedFMUTypes.ClaRa_Basics_Units_Pressure p "System pressure";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_start "Start value of system specific enthalpy";
      importedFMUTypes.ClaRa_Basics_Units_Pressure p_start "Start value of system pressure";
      constant Boolean showExpertSummary = true "True, if expert summary should be applied";
      constant Integer heatSurfaceAlloc = 1 "Heat transfer area to be considered";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "spec. enthalpy state";
      importedFMUTypes.ClaRa_Basics_Units_Mass mass "Total system mass";
    protected
      record geo_rec
        constant importedFMUTypes.ClaRa_Basics_Units_Volume volume(min = 1E-15) = 19.63495408493621 "Volume of the component";
        constant Integer N_heat = 1 "No. of heat transfer areas";
        constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat[1]'(min = 1E-15) = 1570.7963267948965 "Heat transfer area: /1/ dedicated to lateral surface";
        constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat_CF[1]'(min = 1E-15) = 1570.7963267948965 "Corrected heat transfer area: /1/ dedicated to lateral surface";
        constant Real 'CF_geo[1]'(min = 1E-15) = 1 "Correction factor for heat transfer area: /1/ dedicated to lateral surface";
        constant importedFMUTypes.ClaRa_Basics_Units_Area A_cross(min = 1E-15) = 0.9817477042468106 "Cross section for mass flow";
        constant importedFMUTypes.ClaRa_Basics_Units_Area A_front(min = 1E-15) = 0.9817477042468106 "Frontal area";
        constant importedFMUTypes.ClaRa_Basics_Units_Area A_hor = 1E-06 "Nominal horizonal area";
        constant Integer N_inlet = 1 "Number of inlet ports";
        constant Integer N_outlet = 1 "Number of outlet ports";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'z_in[1]' = 0.1 "Height of inlet ports";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'z_out[1]' = 0.1 "Height of outlet ports";
        constant importedFMUTypes.ClaRa_Basics_Units_Length height_fill = -1 "Fillable height of component";
        constant Real 'shape[1,1]' = 0 "Shape factor, i.e. A_horitontal=A_hor*interp(shape, relLevel)";
        constant Real 'shape[1,2]' = 1 "Shape factor, i.e. A_horitontal=A_hor*interp(shape, relLevel)";
        constant Real 'shape[2,1]' = 1 "Shape factor, i.e. A_horitontal=A_hor*interp(shape, relLevel)";
        constant Real 'shape[2,2]' = 1 "Shape factor, i.e. A_horitontal=A_hor*interp(shape, relLevel)";
        constant importedFMUTypes.ClaRa_Basics_Units_Length diameter = 0.05 "Diameter of the component";
        constant importedFMUTypes.ClaRa_Basics_Units_Length diameter_hyd = 0.05 "Hydraulic diameter of the component";
        constant importedFMUTypes.ClaRa_Basics_Units_Length length = 10.0 "Length of the component (one pass)";
        constant Integer N_tubes = 500 "Number of tubes in parallel";
        constant Integer N_passes = 2 "Number of passes of the tubes";
        constant Integer orientation = 0 "Main orientation of tube bundle (N_passes>1)";
      end geo_rec;
    public
      geo_rec geo;
    protected
      record inlet_rec
        Modelica.Units.SI.MassFlowRate m_flow "Mass flow rate from the connection point into the component";
        Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
        Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
      end inlet_rec;
    public
      inlet_rec inlet;
    protected
      record outlet_rec
        Modelica.Units.SI.MassFlowRate m_flow "Mass flow rate from the connection point into the component";
        Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
        Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
      end outlet_rec;
    public
      outlet_rec outlet;
    protected
      record heat_rec
        parameter Modelica.Units.SI.Temperature _T_start = 288.15
        annotation(Dialog(tab = "Initial", group = "Approximate"));
        Modelica.Units.SI.Temperature T(start = _T_start, fixed=false) "Port temperature";
        Modelica.Units.SI.HeatFlowRate Q_flow(nominal = 100000.0) "Heat flow rate (positive if flowing from outside into the component)";
      end heat_rec;
    public
      heat_rec heat annotation(Dialog);
    protected
      record summary_rec
      protected
        record outline_rec
          constant Boolean showExpertSummary = false;
          constant importedFMUTypes.ClaRa_Basics_Units_Volume volume_tot = 19.63495408493621 "Total volume";
          constant importedFMUTypes.ClaRa_Basics_Units_Area A_heat = 1570.7963267948965 "Heat transfer area";
          importedFMUTypes.ClaRa_Basics_Units_HeatFlowRate Q_flow_tot "Total heat flow rate";
          importedFMUTypes.ClaRa_Basics_Units_PressureDifference Delta_p "Pressure difference p_in - p_out";
        end outline_rec;
      public
        outline_rec outline;
      protected
        record inlet_rec
          constant Boolean showExpertSummary = true;
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Temperature T "Temperature";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "Specific entropy";
          importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
          importedFMUTypes.ClaRa_Basics_Units_Power H_flow "Enthalpy flow rate";
          importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
        end inlet_rec;
      public
        inlet_rec inlet;
      protected
        record outlet_rec
          constant Boolean showExpertSummary = true;
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Temperature T "Temperature";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "Specific entropy";
          importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
          importedFMUTypes.ClaRa_Basics_Units_Power H_flow "Enthalpy flow rate";
          importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
        end outlet_rec;
      public
        outlet_rec outlet;
      protected
        record fluid_rec
          constant Boolean showExpertSummary = true;
          importedFMUTypes.ClaRa_Basics_Units_Mass mass "System mass";
          importedFMUTypes.ClaRa_Basics_Units_Temperature T "System temperature";
          importedFMUTypes.ClaRa_Basics_Units_Temperature T_sat "System saturation temperature";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "System pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "System specific enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_bub "Bubble specific enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_dew "Dew specific enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "System specific entropy";
          importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
          Modelica.Units.SI.Enthalpy H "System enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
        end fluid_rec;
      public
        fluid_rec fluid;
      end summary_rec;
    public
      summary_rec summary;
    protected
      record fluidIn_rec
        constant Boolean stateSelectPreferForInputs = false "=true, StateSelect.prefer is set for input variables";
        constant Boolean computeTransportProperties = true "=true, if transport properties are calculated";
        constant Boolean interpolateTransportProperties = true "Interpolate transport properties in vapor dome";
        constant Boolean computeSurfaceTension = true;
        constant Boolean deactivateDensityDerivatives = false "Deactivate calculation of partial derivatives of density";
        constant Boolean computeVLEAdditionalProperties = true "Compute detailed vapor liquid equilibrium properties";
        constant Boolean computeVLETransportProperties = true "Compute detailed vapor liquid equilibrium transport properties";
        constant Boolean deactivateTwoPhaseRegion = false "Deactivate calculation of two phase region";
        Modelica.Units.SI.Density d(nominal = 1000.0) "Density";
        Modelica.Units.SI.AbsolutePressure p "Pressure";
        Modelica.Units.SI.SpecificEnthalpy h "Specific enthalpy";
        Modelica.Units.SI.SpecificEntropy s(nominal = 1000.0, min = 0.0) "Specific entropy";
        Modelica.Units.SI.Temperature T "Temperature";
        Modelica.Units.SI.MolarMass M "Average molar mass";
        Modelica.Units.SI.MassFraction q(nominal = 1.0) "Steam mass fraction (quality)";
        Modelica.Units.SI.SpecificHeatCapacity cp "Specific isobaric heat capacity cp";
        Modelica.Units.SI.SpecificHeatCapacity cv "Specific isochoric heat capacity cv";
        Modelica.Units.SI.LinearExpansionCoefficient beta "Isobaric thermal expansion coefficient";
        Modelica.Units.SI.Compressibility kappa "Isothermal compressibility";
        Modelica.Units.SI.Velocity w "Speed of sound";
        Modelica.Units.SI.DerDensityByEnthalpy drhodh_pxi "1st derivative of density wrt specific enthalpy at constant pressure and mass fraction";
        Modelica.Units.SI.DerDensityByPressure drhodp_hxi "1st derivative of density wrt pressure at specific enthalpy and mass fraction";
        Real gamma "Heat capacity ratio aka isentropic expansion factor";
        Modelica.Units.SI.MolarMass 'M_i[1]' "Molar mass of component i";
      protected
        record vleFluidPointer_rec
          Integer id;
        end vleFluidPointer_rec;
      public
        vleFluidPointer_rec vleFluidPointer;
      protected
        record crit_rec
          Modelica.Units.SI.Density d "Critical density";
          Modelica.Units.SI.SpecificEnthalpy h "Critical specific enthalpy";
          Modelica.Units.SI.AbsolutePressure p "Critical pressure";
          Modelica.Units.SI.SpecificEntropy s "Critical specific entropy";
          Modelica.Units.SI.Temperature T "Critical temperature";
        end crit_rec;
      public
        crit_rec crit;
      protected
        record transp_rec
          Modelica.Units.SI.PrandtlNumber Pr "Prandtl number";
          Modelica.Units.SI.ThermalConductivity lambda "Thermal conductivity";
          Modelica.Units.SI.DynamicViscosity eta(min = -1.0) "Dynamic viscosity";
          Modelica.Units.SI.SurfaceTension sigma "Surface tension";
        end transp_rec;
      public
        transp_rec transp;
      protected
        record VLE_rec
          Modelica.Units.SI.Density d_l "Density of liquid phase";
          Modelica.Units.SI.Density d_v "Density of vapour phase";
          Modelica.Units.SI.SpecificEnthalpy h_l "Specific enthalpy of liquid phase";
          Modelica.Units.SI.SpecificEnthalpy h_v "Specific enthalpy of vapour phase";
          Modelica.Units.SI.AbsolutePressure p_l "Pressure of liquid phase";
          Modelica.Units.SI.AbsolutePressure p_v "Pressure of vapour phase";
          Modelica.Units.SI.SpecificEntropy s_l "Specific entropy of liquid phase";
          Modelica.Units.SI.SpecificEntropy s_v "Specific entropy of vapour phase";
          Modelica.Units.SI.Temperature T_l "Temperature of liquid phase";
          Modelica.Units.SI.Temperature T_v "Temperature of vapour phase";
          constant Integer nc = 1;
        end VLE_rec;
      public
        VLE_rec VLE;
      protected
        record VLEAdditional_rec
          Modelica.Units.SI.SpecificHeatCapacity cp_l "Specific heat capacity cp of liquid phase";
          Modelica.Units.SI.SpecificHeatCapacity cp_v "Specific heat capacity cp of vapour phase";
          Modelica.Units.SI.LinearExpansionCoefficient beta_l "Isobaric expansion coefficient of liquid phase";
          Modelica.Units.SI.LinearExpansionCoefficient beta_v "Isobaric expansion coefficient of vapour phase";
          Modelica.Units.SI.Compressibility kappa_l "Isothermal compressibility of liquid phase";
          Modelica.Units.SI.Compressibility kappa_v "Isothermal compressibility of vapour phase";
        end VLEAdditional_rec;
      public
        VLEAdditional_rec VLEAdditional;
      protected
        record VLETransp_rec
          Modelica.Units.SI.PrandtlNumber Pr_l "Prandtl number of liquid phase";
          Modelica.Units.SI.PrandtlNumber Pr_v "Prandtl number of vapour phase";
          Modelica.Units.SI.ThermalConductivity lambda_l "Thermal conductivity of liquid phase";
          Modelica.Units.SI.ThermalConductivity lambda_v "Thermal conductivity of vapour phase";
          Modelica.Units.SI.DynamicViscosity eta_l(min = -1.0) "Dynamic viscosity of liquid phase";
          Modelica.Units.SI.DynamicViscosity eta_v(min = -1.0) "Dynamic viscosity of vapour phase";
        end VLETransp_rec;
      public
        VLETransp_rec VLETransp;
      end fluidIn_rec;
    public
      fluidIn_rec fluidIn;
    protected
      record fluidOut_rec
        constant Boolean stateSelectPreferForInputs = false "=true, StateSelect.prefer is set for input variables";
        constant Boolean computeTransportProperties = true "=true, if transport properties are calculated";
        constant Boolean interpolateTransportProperties = true "Interpolate transport properties in vapor dome";
        constant Boolean computeSurfaceTension = true;
        constant Boolean deactivateDensityDerivatives = false "Deactivate calculation of partial derivatives of density";
        constant Boolean computeVLEAdditionalProperties = true "Compute detailed vapor liquid equilibrium properties";
        constant Boolean computeVLETransportProperties = true "Compute detailed vapor liquid equilibrium transport properties";
        constant Boolean deactivateTwoPhaseRegion = false "Deactivate calculation of two phase region";
        Modelica.Units.SI.Density d(nominal = 1000.0) "Density";
        Modelica.Units.SI.AbsolutePressure p "Pressure";
        Modelica.Units.SI.SpecificEnthalpy h "Specific enthalpy";
        Modelica.Units.SI.SpecificEntropy s(nominal = 1000.0, min = 0.0) "Specific entropy";
        Modelica.Units.SI.Temperature T "Temperature";
        Modelica.Units.SI.MolarMass M "Average molar mass";
        Modelica.Units.SI.MassFraction q(nominal = 1.0) "Steam mass fraction (quality)";
        Modelica.Units.SI.SpecificHeatCapacity cp "Specific isobaric heat capacity cp";
        Modelica.Units.SI.SpecificHeatCapacity cv "Specific isochoric heat capacity cv";
        Modelica.Units.SI.LinearExpansionCoefficient beta "Isobaric thermal expansion coefficient";
        Modelica.Units.SI.Compressibility kappa "Isothermal compressibility";
        Modelica.Units.SI.Velocity w "Speed of sound";
        Modelica.Units.SI.DerDensityByEnthalpy drhodh_pxi "1st derivative of density wrt specific enthalpy at constant pressure and mass fraction";
        Modelica.Units.SI.DerDensityByPressure drhodp_hxi "1st derivative of density wrt pressure at specific enthalpy and mass fraction";
        Real gamma "Heat capacity ratio aka isentropic expansion factor";
        Modelica.Units.SI.MolarMass 'M_i[1]' "Molar mass of component i";
      protected
        record vleFluidPointer_rec
          Integer id;
        end vleFluidPointer_rec;
      public
        vleFluidPointer_rec vleFluidPointer;
      protected
        record crit_rec
          Modelica.Units.SI.Density d "Critical density";
          Modelica.Units.SI.SpecificEnthalpy h "Critical specific enthalpy";
          Modelica.Units.SI.AbsolutePressure p "Critical pressure";
          Modelica.Units.SI.SpecificEntropy s "Critical specific entropy";
          Modelica.Units.SI.Temperature T "Critical temperature";
        end crit_rec;
      public
        crit_rec crit;
      protected
        record transp_rec
          Modelica.Units.SI.PrandtlNumber Pr "Prandtl number";
          Modelica.Units.SI.ThermalConductivity lambda "Thermal conductivity";
          Modelica.Units.SI.DynamicViscosity eta(min = -1.0) "Dynamic viscosity";
          Modelica.Units.SI.SurfaceTension sigma "Surface tension";
        end transp_rec;
      public
        transp_rec transp;
      protected
        record VLE_rec
          Modelica.Units.SI.Density d_l "Density of liquid phase";
          Modelica.Units.SI.Density d_v "Density of vapour phase";
          Modelica.Units.SI.SpecificEnthalpy h_l "Specific enthalpy of liquid phase";
          Modelica.Units.SI.SpecificEnthalpy h_v "Specific enthalpy of vapour phase";
          Modelica.Units.SI.AbsolutePressure p_l "Pressure of liquid phase";
          Modelica.Units.SI.AbsolutePressure p_v "Pressure of vapour phase";
          Modelica.Units.SI.SpecificEntropy s_l "Specific entropy of liquid phase";
          Modelica.Units.SI.SpecificEntropy s_v "Specific entropy of vapour phase";
          Modelica.Units.SI.Temperature T_l "Temperature of liquid phase";
          Modelica.Units.SI.Temperature T_v "Temperature of vapour phase";
          constant Integer nc = 1;
        end VLE_rec;
      public
        VLE_rec VLE;
      protected
        record VLEAdditional_rec
          Modelica.Units.SI.SpecificHeatCapacity cp_l "Specific heat capacity cp of liquid phase";
          Modelica.Units.SI.SpecificHeatCapacity cp_v "Specific heat capacity cp of vapour phase";
          Modelica.Units.SI.LinearExpansionCoefficient beta_l "Isobaric expansion coefficient of liquid phase";
          Modelica.Units.SI.LinearExpansionCoefficient beta_v "Isobaric expansion coefficient of vapour phase";
          Modelica.Units.SI.Compressibility kappa_l "Isothermal compressibility of liquid phase";
          Modelica.Units.SI.Compressibility kappa_v "Isothermal compressibility of vapour phase";
        end VLEAdditional_rec;
      public
        VLEAdditional_rec VLEAdditional;
      protected
        record VLETransp_rec
          Modelica.Units.SI.PrandtlNumber Pr_l "Prandtl number of liquid phase";
          Modelica.Units.SI.PrandtlNumber Pr_v "Prandtl number of vapour phase";
          Modelica.Units.SI.ThermalConductivity lambda_l "Thermal conductivity of liquid phase";
          Modelica.Units.SI.ThermalConductivity lambda_v "Thermal conductivity of vapour phase";
          Modelica.Units.SI.DynamicViscosity eta_l(min = -1.0) "Dynamic viscosity of liquid phase";
          Modelica.Units.SI.DynamicViscosity eta_v(min = -1.0) "Dynamic viscosity of vapour phase";
        end VLETransp_rec;
      public
        VLETransp_rec VLETransp;
      end fluidOut_rec;
    public
      fluidOut_rec fluidOut;
    protected
      record heattransfer_rec
        constant Integer HT_type = 0;
        constant importedFMUTypes.ClaRa_Basics_Units_CoefficientOfHeatTransfer alpha_nom = 3000 "Constant heat transfer coefficient";
        constant importedFMUTypes.ClaRa_Basics_Units_ThermalResistance HR_nom = 2.122065907891938E-07 "Nominal convective heat resistance";
        constant Integer heatSurfaceAlloc = 1 "To be considered heat transfer area";
        constant Real 'PL_alpha[1,1]' = 0.0 "Correction factor for heat transfer in part load";
        constant Real 'PL_alpha[1,2]' = 0.55 "Correction factor for heat transfer in part load";
        constant Real 'PL_alpha[2,1]' = 0.5 "Correction factor for heat transfer in part load";
        constant Real 'PL_alpha[2,2]' = 0.65 "Correction factor for heat transfer in part load";
        constant Real 'PL_alpha[3,1]' = 0.7 "Correction factor for heat transfer in part load";
        constant Real 'PL_alpha[3,2]' = 0.72 "Correction factor for heat transfer in part load";
        constant Real 'PL_alpha[4,1]' = 0.8 "Correction factor for heat transfer in part load";
        constant Real 'PL_alpha[4,2]' = 0.77 "Correction factor for heat transfer in part load";
        constant Real 'PL_alpha[5,1]' = 1 "Correction factor for heat transfer in part load";
        constant Real 'PL_alpha[5,2]' = 1 "Correction factor for heat transfer in part load";
        constant Real CF_fouling = 1 "Scaling factor accounting for the fouling of the wall";
        importedFMUTypes.ClaRa_Basics_Units_Temperature Delta_T_wi "Temperature difference between wall and fluid inlet temperature";
        importedFMUTypes.ClaRa_Basics_Units_Temperature Delta_T_wo "Temperature difference between wall and fluid outlet temperature";
        importedFMUTypes.ClaRa_Basics_Units_Temperature Delta_T_mean "Mean temperature difference used for heat transfer calculation";
        importedFMUTypes.ClaRa_Basics_Units_Temperature Delta_T_U "Upper temperature difference";
        importedFMUTypes.ClaRa_Basics_Units_Temperature Delta_T_L "Lower temperature difference";
        importedFMUTypes.ClaRa_Basics_Units_CoefficientOfHeatTransfer alpha "Heat transfer coefficient used for heat transfer calculation";
        importedFMUTypes.ClaRa_Basics_Units_ThermalResistance HR "Convective heat resistance";
      protected
        record heat_rec
          Modelica.Units.SI.Temperature T "Port temperature";
          Modelica.Units.SI.HeatFlowRate Q_flow "Heat flow rate (positive if flowing from outside into the component)";
        end heat_rec;
      public
        heat_rec heat;
      end heattransfer_rec;
    public
      heattransfer_rec heattransfer;
    protected
      record phaseBorder_rec
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_inflow;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_outflow;
        constant importedFMUTypes.ClaRa_Basics_Units_PressureDifference Delta_p_geo_in = 0.0;
        constant importedFMUTypes.ClaRa_Basics_Units_PressureDifference Delta_p_geo_out = 0;
        constant importedFMUTypes.ClaRa_Basics_Units_Length level_abs = 0 "Absolute filling absLevel";
        constant Real level_rel = 0 "Relative filling absLevel";
        constant Real level_rel_start = 0 "Start value for relative filling Level";
        constant Boolean provideDensityDerivative = true "True if density derivative shall be provided";
      end phaseBorder_rec;
    public
      phaseBorder_rec phaseBorder;
    protected
      record pressureLoss_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure Delta_p;
        constant importedFMUTypes.ClaRa_Basics_Units_Pressure Delta_p_nom = 1000 "Nominal pressure loss";
      end pressureLoss_rec;
    public
      pressureLoss_rec pressureLoss;
    end tubes_rec;
  public
    tubes_rec tubes annotation(Dialog);
  protected
    record shell_rec
      constant Boolean useHomotopy = true "True, if homotopy method is used during initialisation";
      importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_nom "Nominal mass flow rates at inlet";
      importedFMUTypes.ClaRa_Basics_Units_Pressure p_nom "Nominal pressure";
      constant Integer initOption = 204 "Type of initialisation";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_liq "Specific enthalpy of liquid phase";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_vap "Specific enthalpy of vapour phase";
      constant importedFMUTypes.ClaRa_Basics_Units_Time Tau_cond = 0.3 "Time constant of condensation";
      constant importedFMUTypes.ClaRa_Basics_Units_Time Tau_evap = 0.03 "Time constant of evaporation";
      constant importedFMUTypes.ClaRa_Basics_Units_CoefficientOfHeatTransfer alpha_ph = 50000.0 "HTC of the phase border";
      constant importedFMUTypes.ClaRa_Basics_Units_Area A_heat_ph = 101.78760197630932 "Heat transfer area at phase border";
      constant Real exp_HT_phases = 0.0 "Exponent for volume dependency on inter phase HT";
      constant Boolean equalPressures = true "True if pressure in liquid and vapour phase is equal";
