      importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho_liq_nom "Nominal density";
      importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho_vap_nom "Nominal density";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_liq_start "Start value of sytsem specific enthalpy";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_vap_start "Start value of sytsem specific enthalpy";
      importedFMUTypes.ClaRa_Basics_Units_Pressure p_start "Start value of sytsem pressure";
      constant Real level_rel_start = 0.2 "Start value for relative filling level";
      constant Boolean showExpertSummary = true "True, if expert summary should be applied";
      constant Integer heatSurfaceAlloc = 2 "Heat transfer area to be considered";
      Real drho_liqdt(unit = "kg/(m3.s)") "Time derivative of liquid density";
      Real drho_vapdt(unit = "kg/(m3.s)") "Time derivative of vapour density";
      parameter importedFMUTypes.ClaRa_Basics_Units_Volume _volume_liq_start = 2.0357520395261868
      annotation(Dialog(tab = "Initial", group = "Approximate"));
      importedFMUTypes.ClaRa_Basics_Units_Volume volume_liq(start = _volume_liq_start, fixed=false) "Liquid volume";
      Real _volume_liq_der(unit = "m3/s") "der(Liquid volume)";
      importedFMUTypes.ClaRa_Basics_Units_Volume volume_vap "Vapour volume";
      importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_cond "Condensing mass flow";
      importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_evap "Evaporating mass flow";
      importedFMUTypes.ClaRa_Basics_Units_HeatFlowRate Q_flow_phases "Heat flow between phases";
      importedFMUTypes.ClaRa_Basics_Units_HeatFlowRate 'Q_flow[1]';
      importedFMUTypes.ClaRa_Basics_Units_HeatFlowRate 'Q_flow[2]';
      importedFMUTypes.ClaRa_Basics_Units_Mass mass_liq "Liquid mass";
      importedFMUTypes.ClaRa_Basics_Units_Mass mass_vap "Vapour mass";
      importedFMUTypes.ClaRa_Basics_Units_Pressure p_liq "Liquid pressure";
      Real _p_liq_der(unit = "Pa/s") "der(Liquid pressure)";
      importedFMUTypes.ClaRa_Basics_Units_Pressure p_vap "Vapour pressure";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyFlowRate 'H_flow_inliq[1]' "Enthalpy flow rate passing from inlet to liquid zone and vice versa";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyFlowRate 'H_flow_inliq[2]' "Enthalpy flow rate passing from inlet to liquid zone and vice versa";
      constant importedFMUTypes.ClaRa_Basics_Units_EnthalpyFlowRate 'H_flow_inliq[3]' = 0.0 "Enthalpy flow rate passing from inlet to liquid zone and vice versa";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyFlowRate 'H_flow_invap[1]' "Enthalpy flow rate passing from inlet to vapour zone and vice versa";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyFlowRate 'H_flow_invap[2]' "Enthalpy flow rate passing from inlet to vapour zone and vice versa";
      constant importedFMUTypes.ClaRa_Basics_Units_EnthalpyFlowRate 'H_flow_invap[3]' = 0.0 "Enthalpy flow rate passing from inlet to vapour zone and vice versa";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyFlowRate 'H_flow_outliq[1]' "Enthalpy flow rate passing from inlet to liquid zone and vice versa";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyFlowRate 'H_flow_outvap[1]' "Enthalpy flow rate passing from outlet to vapour zone and vice versa";
    protected
      record geo_rec
        constant importedFMUTypes.ClaRa_Basics_Units_Volume volume(min = 1E-15) = 10.178760197630933 "Volume of the component";
        constant Integer N_heat = 2 "No. of heat transfer areas";
        constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat[1]'(min = 1E-15) = 69.11503837897544 "Heat transfer area: /1/ dedicated to lateral surface";
        constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat[2]'(min = 1E-15) = 1633.6281798666923 "Heat transfer area: /1/ dedicated to lateral surface";
        constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat_CF[1]'(min = 1E-15) = 69.11503837897544 "Corrected heat transfer area: /1/ dedicated to lateral surface";
        constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat_CF[2]'(min = 1E-15) = 1633.6281798666923 "Corrected heat transfer area: /1/ dedicated to lateral surface";
        constant Real 'CF_geo[1]'(min = 1E-15) = 1.0 "Correction factor for heat transfer area: /1/ dedicated to lateral surface";
        constant Real 'CF_geo[2]'(min = 1E-15) = 1.0 "Correction factor for heat transfer area: /1/ dedicated to lateral surface";
        constant importedFMUTypes.ClaRa_Basics_Units_Area A_cross(min = 1E-15) = 1.0178760197630932 "Cross section for mass flow";
        constant importedFMUTypes.ClaRa_Basics_Units_Area A_front(min = 1E-15) = 3.141592653589793 "Frontal area";
        constant importedFMUTypes.ClaRa_Basics_Units_Area A_hor = 1.0178760197630932 "Nominal horizonal area";
        constant Integer N_inlet = 3 "Number of inlet ports";
        constant Integer N_outlet = 1 "Number of outlet ports";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'z_in[1]' = 10.0 "Height of inlet ports";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'z_in[2]' = 5.0 "Height of inlet ports";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'z_in[3]' = 5.0 "Height of inlet ports";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'z_out[1]' = 0.1 "Height of outlet ports";
        constant importedFMUTypes.ClaRa_Basics_Units_Length height_fill = 10.0 "Fillable height of component";
        constant Real 'shape[1,1]' = 0 "Shape factor, i.e. A_horitontal=A_hor*interp(shape, relLevel)";
        constant Real 'shape[1,2]' = 1 "Shape factor, i.e. A_horitontal=A_hor*interp(shape, relLevel)";
        constant Real 'shape[2,1]' = 1 "Shape factor, i.e. A_horitontal=A_hor*interp(shape, relLevel)";
        constant Real 'shape[2,2]' = 1 "Shape factor, i.e. A_horitontal=A_hor*interp(shape, relLevel)";
        constant importedFMUTypes.ClaRa_Basics_Choices_GeometryOrientation orientation = importedFMUTypes.ClaRa_Basics_Choices_GeometryOrientation.vertical "Orientation of the component";
        constant importedFMUTypes.ClaRa_Basics_Choices_GeometryOrientation flowOrientation = importedFMUTypes.ClaRa_Basics_Choices_GeometryOrientation.vertical "Orientation of the mass flow";
        constant importedFMUTypes.ClaRa_Basics_Units_Length diameter = 2.0 "Diameter of the component";
        constant importedFMUTypes.ClaRa_Basics_Units_Length length = 10.0 "Length of the component";
        constant importedFMUTypes.ClaRa_Basics_Units_Length diameter_t = 0.052 "Outer diameter of internal tubes";
        constant importedFMUTypes.ClaRa_Basics_Units_Length length_tubes = 10.0 "Length of the internal tubes (single pass)";
        constant Integer N_tubes = 500 "Number of internal tubes";
        constant Integer N_passes = 2 "Number of passes of the internal tubes";
        constant Boolean parallelTubes = true "True, if tubes are parallel to main flow orientation, else false";
        constant Integer N_baffle = 0 "Number of baffles on shell side";
        constant Real interior(min = 1E-06, max = 1.0) = 0.32400000000000007 "Volume fraction of interior equipment";
        constant Real MIN = 1E-05 "Limiter";
        constant Modelica.Units.SI.Length Delta_z_ort = 0.104 "Distance between tubes orthogonal to flow direction (center to center)";
        constant Modelica.Units.SI.Length Delta_z_par = 0.104 "Distance between tubes parallel to flow direction (center to center)";
        constant Real a = 2.0 "Lateral alignment ratio";
        constant Real b = 2.0 "Vertical alignment ratio";
        constant Real psi = 0.6073009183012759 "Void ratio";
        constant Boolean staggeredAlignment = true "True, if the tubes are aligned staggeredly, false otherwise";
        constant Real fa = 1.3333333333333333 "Alignment factor";
        constant Integer N_rows(min = 2, max = 500) = 46 "Number of pipe rows in flow direction (minimum = N_passes)";
      end geo_rec;
    public
      geo_rec geo;
    protected
      record 'inlet[1]_rec'
        Modelica.Units.SI.MassFlowRate m_flow "Mass flow rate from the connection point into the component";
        Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
        Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
      end 'inlet[1]_rec';
    public
      'inlet[1]_rec' 'inlet[1]';
    protected
      record 'inlet[2]_rec'
        Modelica.Units.SI.MassFlowRate m_flow "Mass flow rate from the connection point into the component";
        Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
        Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
      end 'inlet[2]_rec';
    public
      'inlet[2]_rec' 'inlet[2]';
    protected
      record 'inlet[3]_rec'
        constant Modelica.Units.SI.MassFlowRate m_flow = 0.0 "Mass flow rate from the connection point into the component";
        Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
        Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
      end 'inlet[3]_rec';
    public
      'inlet[3]_rec' 'inlet[3]';
    protected
      record 'outlet[1]_rec'
        Modelica.Units.SI.MassFlowRate m_flow "Mass flow rate from the connection point into the component";
        Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
        Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
      end 'outlet[1]_rec';
    public
      'outlet[1]_rec' 'outlet[1]';
    protected
      record 'heat[1]_rec'
        Modelica.Units.SI.Temperature T "Port temperature";
        Modelica.Units.SI.HeatFlowRate Q_flow "Heat flow rate (positive if flowing from outside into the component)";
      end 'heat[1]_rec';
    public
      'heat[1]_rec' 'heat[1]';
    protected
      record 'heat[2]_rec'
        Modelica.Units.SI.Temperature T "Port temperature";
        Modelica.Units.SI.HeatFlowRate Q_flow "Heat flow rate (positive if flowing from outside into the component)";
      end 'heat[2]_rec';
    public
      'heat[2]_rec' 'heat[2]';
    protected
      record 'fluidIn[1]_rec'
        constant Boolean stateSelectPreferForInputs = false "=true, StateSelect.prefer is set for input variables";
        constant Boolean computeTransportProperties = false "=true, if transport properties are calculated";
        constant Boolean interpolateTransportProperties = true "Interpolate transport properties in vapor dome";
        constant Boolean computeSurfaceTension = true;
        constant Boolean deactivateDensityDerivatives = false "Deactivate calculation of partial derivatives of density";
        constant Boolean computeVLEAdditionalProperties = false "Compute detailed vapor liquid equilibrium properties";
        constant Boolean computeVLETransportProperties = false "Compute detailed vapor liquid equilibrium transport properties";
        constant Boolean deactivateTwoPhaseRegion = false "Deactivate calculation of two phase region";
        Modelica.Units.SI.Density d(nominal = 1000.0) "Density";
        Modelica.Units.SI.AbsolutePressure p "Pressure";
        Modelica.Units.SI.SpecificEnthalpy h "Specific enthalpy";
        Modelica.Units.SI.SpecificEntropy s(nominal = 1000.0, min = 0.0) "Specific entropy";
        Modelica.Units.SI.Temperature T "Temperature";
        Modelica.Units.SI.MolarMass M "Average molar mass";
        Modelica.Units.SI.MassFraction q(nominal = 1.0) "Steam mass fraction (quality)";
        Modelica.Units.SI.SpecificHeatCapacity cp "Specific isobaric heat capacity cp";
        Modelica.Units.SI.SpecificHeatCapacity cv "Specific isochoric heat capacity cv";
        Modelica.Units.SI.LinearExpansionCoefficient beta "Isobaric thermal expansion coefficient";
        Modelica.Units.SI.Compressibility kappa "Isothermal compressibility";
        Modelica.Units.SI.Velocity w "Speed of sound";
        Modelica.Units.SI.DerDensityByEnthalpy drhodh_pxi "1st derivative of density wrt specific enthalpy at constant pressure and mass fraction";
        Modelica.Units.SI.DerDensityByPressure drhodp_hxi "1st derivative of density wrt pressure at specific enthalpy and mass fraction";
        Real gamma "Heat capacity ratio aka isentropic expansion factor";
        Modelica.Units.SI.MolarMass 'M_i[1]' "Molar mass of component i";
      protected
        record vleFluidPointer_rec
          Integer id;
        end vleFluidPointer_rec;
      public
        vleFluidPointer_rec vleFluidPointer;
      protected
        record crit_rec
          Modelica.Units.SI.Density d "Critical density";
          Modelica.Units.SI.SpecificEnthalpy h "Critical specific enthalpy";
          Modelica.Units.SI.AbsolutePressure p "Critical pressure";
          Modelica.Units.SI.SpecificEntropy s "Critical specific entropy";
          Modelica.Units.SI.Temperature T "Critical temperature";
        end crit_rec;
      public
        crit_rec crit;
      protected
        record transp_rec
          constant Modelica.Units.SI.PrandtlNumber Pr = -1.0 "Prandtl number";
          constant Modelica.Units.SI.ThermalConductivity lambda = -1.0 "Thermal conductivity";
          constant Modelica.Units.SI.DynamicViscosity eta(min = -1.0) = -1.0 "Dynamic viscosity";
          constant Modelica.Units.SI.SurfaceTension sigma = -1.0 "Surface tension";
        end transp_rec;
      public
        transp_rec transp;
      protected
        record VLE_rec
          Modelica.Units.SI.Density d_l "Density of liquid phase";
          Modelica.Units.SI.Density d_v "Density of vapour phase";
          Modelica.Units.SI.SpecificEnthalpy h_l "Specific enthalpy of liquid phase";
          Modelica.Units.SI.SpecificEnthalpy h_v "Specific enthalpy of vapour phase";
          Modelica.Units.SI.AbsolutePressure p_l "Pressure of liquid phase";
          Modelica.Units.SI.AbsolutePressure p_v "Pressure of vapour phase";
          Modelica.Units.SI.SpecificEntropy s_l "Specific entropy of liquid phase";
          Modelica.Units.SI.SpecificEntropy s_v "Specific entropy of vapour phase";
          Modelica.Units.SI.Temperature T_l "Temperature of liquid phase";
          Modelica.Units.SI.Temperature T_v "Temperature of vapour phase";
          constant Integer nc = 1;
        end VLE_rec;
      public
        VLE_rec VLE;
      protected
        record VLEAdditional_rec
          constant Modelica.Units.SI.SpecificHeatCapacity cp_l = -1 "Specific heat capacity cp of liquid phase";
          constant Modelica.Units.SI.SpecificHeatCapacity cp_v = -1 "Specific heat capacity cp of vapour phase";
          constant Modelica.Units.SI.LinearExpansionCoefficient beta_l = -1 "Isobaric expansion coefficient of liquid phase";
          constant Modelica.Units.SI.LinearExpansionCoefficient beta_v = -1 "Isobaric expansion coefficient of vapour phase";
          constant Modelica.Units.SI.Compressibility kappa_l = -1 "Isothermal compressibility of liquid phase";
          constant Modelica.Units.SI.Compressibility kappa_v = -1 "Isothermal compressibility of vapour phase";
        end VLEAdditional_rec;
      public
        VLEAdditional_rec VLEAdditional;
      protected
        record VLETransp_rec
          constant Modelica.Units.SI.PrandtlNumber Pr_l = -1 "Prandtl number of liquid phase";
          constant Modelica.Units.SI.PrandtlNumber Pr_v = -1 "Prandtl number of vapour phase";
          constant Modelica.Units.SI.ThermalConductivity lambda_l = -1 "Thermal conductivity of liquid phase";
          constant Modelica.Units.SI.ThermalConductivity lambda_v = -1 "Thermal conductivity of vapour phase";
          constant Modelica.Units.SI.DynamicViscosity eta_l(min = -1.0) = -1 "Dynamic viscosity of liquid phase";
          constant Modelica.Units.SI.DynamicViscosity eta_v(min = -1.0) = -1 "Dynamic viscosity of vapour phase";
        end VLETransp_rec;
      public
        VLETransp_rec VLETransp;
      end 'fluidIn[1]_rec';
    public
      'fluidIn[1]_rec' 'fluidIn[1]';
    protected
      record 'fluidIn[2]_rec'
        constant Boolean stateSelectPreferForInputs = false "=true, StateSelect.prefer is set for input variables";
        constant Boolean computeTransportProperties = false "=true, if transport properties are calculated";
        constant Boolean interpolateTransportProperties = true "Interpolate transport properties in vapor dome";
        constant Boolean computeSurfaceTension = true;
        constant Boolean deactivateDensityDerivatives = false "Deactivate calculation of partial derivatives of density";
        constant Boolean computeVLEAdditionalProperties = false "Compute detailed vapor liquid equilibrium properties";
        constant Boolean computeVLETransportProperties = false "Compute detailed vapor liquid equilibrium transport properties";
        constant Boolean deactivateTwoPhaseRegion = false "Deactivate calculation of two phase region";
        Modelica.Units.SI.Density d(nominal = 1000.0) "Density";
        Modelica.Units.SI.AbsolutePressure p "Pressure";
        Modelica.Units.SI.SpecificEnthalpy h "Specific enthalpy";
        Modelica.Units.SI.SpecificEntropy s(nominal = 1000.0, min = 0.0) "Specific entropy";
        Modelica.Units.SI.Temperature T "Temperature";
        Modelica.Units.SI.MolarMass M "Average molar mass";
        Modelica.Units.SI.MassFraction q(nominal = 1.0) "Steam mass fraction (quality)";
        Modelica.Units.SI.SpecificHeatCapacity cp "Specific isobaric heat capacity cp";
        Modelica.Units.SI.SpecificHeatCapacity cv "Specific isochoric heat capacity cv";
        Modelica.Units.SI.LinearExpansionCoefficient beta "Isobaric thermal expansion coefficient";
        Modelica.Units.SI.Compressibility kappa "Isothermal compressibility";
        Modelica.Units.SI.Velocity w "Speed of sound";
        Modelica.Units.SI.DerDensityByEnthalpy drhodh_pxi "1st derivative of density wrt specific enthalpy at constant pressure and mass fraction";
        Modelica.Units.SI.DerDensityByPressure drhodp_hxi "1st derivative of density wrt pressure at specific enthalpy and mass fraction";
        Real gamma "Heat capacity ratio aka isentropic expansion factor";
        Modelica.Units.SI.MolarMass 'M_i[1]' "Molar mass of component i";
      protected
        record vleFluidPointer_rec
          Integer id;
        end vleFluidPointer_rec;
      public
        vleFluidPointer_rec vleFluidPointer;
      protected
        record crit_rec
          Modelica.Units.SI.Density d "Critical density";
          Modelica.Units.SI.SpecificEnthalpy h "Critical specific enthalpy";
          Modelica.Units.SI.AbsolutePressure p "Critical pressure";
          Modelica.Units.SI.SpecificEntropy s "Critical specific entropy";
          Modelica.Units.SI.Temperature T "Critical temperature";
        end crit_rec;
      public
        crit_rec crit;
      protected
        record transp_rec
          constant Modelica.Units.SI.PrandtlNumber Pr = -1.0 "Prandtl number";
          constant Modelica.Units.SI.ThermalConductivity lambda = -1.0 "Thermal conductivity";
          constant Modelica.Units.SI.DynamicViscosity eta(min = -1.0) = -1.0 "Dynamic viscosity";
          constant Modelica.Units.SI.SurfaceTension sigma = -1.0 "Surface tension";
        end transp_rec;
      public
        transp_rec transp;
      protected
        record VLE_rec
          Modelica.Units.SI.Density d_l "Density of liquid phase";
          Modelica.Units.SI.Density d_v "Density of vapour phase";
          Modelica.Units.SI.SpecificEnthalpy h_l "Specific enthalpy of liquid phase";
          Modelica.Units.SI.SpecificEnthalpy h_v "Specific enthalpy of vapour phase";
          Modelica.Units.SI.AbsolutePressure p_l "Pressure of liquid phase";
          Modelica.Units.SI.AbsolutePressure p_v "Pressure of vapour phase";
          Modelica.Units.SI.SpecificEntropy s_l "Specific entropy of liquid phase";
          Modelica.Units.SI.SpecificEntropy s_v "Specific entropy of vapour phase";
          Modelica.Units.SI.Temperature T_l "Temperature of liquid phase";
          Modelica.Units.SI.Temperature T_v "Temperature of vapour phase";
          constant Integer nc = 1;
        end VLE_rec;
      public
        VLE_rec VLE;
      protected
        record VLEAdditional_rec
          constant Modelica.Units.SI.SpecificHeatCapacity cp_l = -1 "Specific heat capacity cp of liquid phase";
          constant Modelica.Units.SI.SpecificHeatCapacity cp_v = -1 "Specific heat capacity cp of vapour phase";
          constant Modelica.Units.SI.LinearExpansionCoefficient beta_l = -1 "Isobaric expansion coefficient of liquid phase";
          constant Modelica.Units.SI.LinearExpansionCoefficient beta_v = -1 "Isobaric expansion coefficient of vapour phase";
          constant Modelica.Units.SI.Compressibility kappa_l = -1 "Isothermal compressibility of liquid phase";
          constant Modelica.Units.SI.Compressibility kappa_v = -1 "Isothermal compressibility of vapour phase";
        end VLEAdditional_rec;
      public
        VLEAdditional_rec VLEAdditional;
      protected
        record VLETransp_rec
          constant Modelica.Units.SI.PrandtlNumber Pr_l = -1 "Prandtl number of liquid phase";
          constant Modelica.Units.SI.PrandtlNumber Pr_v = -1 "Prandtl number of vapour phase";
          constant Modelica.Units.SI.ThermalConductivity lambda_l = -1 "Thermal conductivity of liquid phase";
          constant Modelica.Units.SI.ThermalConductivity lambda_v = -1 "Thermal conductivity of vapour phase";
          constant Modelica.Units.SI.DynamicViscosity eta_l(min = -1.0) = -1 "Dynamic viscosity of liquid phase";
          constant Modelica.Units.SI.DynamicViscosity eta_v(min = -1.0) = -1 "Dynamic viscosity of vapour phase";
        end VLETransp_rec;
      public
        VLETransp_rec VLETransp;
      end 'fluidIn[2]_rec';
    public
      'fluidIn[2]_rec' 'fluidIn[2]';
    protected
      record 'fluidIn[3]_rec'
        constant Boolean stateSelectPreferForInputs = false "=true, StateSelect.prefer is set for input variables";
        constant Boolean computeTransportProperties = false "=true, if transport properties are calculated";
        constant Boolean interpolateTransportProperties = true "Interpolate transport properties in vapor dome";
        constant Boolean computeSurfaceTension = true;
        constant Boolean deactivateDensityDerivatives = false "Deactivate calculation of partial derivatives of density";
        constant Boolean computeVLEAdditionalProperties = false "Compute detailed vapor liquid equilibrium properties";
        constant Boolean computeVLETransportProperties = false "Compute detailed vapor liquid equilibrium transport properties";
        constant Boolean deactivateTwoPhaseRegion = false "Deactivate calculation of two phase region";
        Modelica.Units.SI.Density d(nominal = 1000.0) "Density";
        Modelica.Units.SI.AbsolutePressure p "Pressure";
        Modelica.Units.SI.SpecificEnthalpy h "Specific enthalpy";
        Modelica.Units.SI.SpecificEntropy s(nominal = 1000.0, min = 0.0) "Specific entropy";
        Modelica.Units.SI.Temperature T "Temperature";
        Modelica.Units.SI.MolarMass M "Average molar mass";
        Modelica.Units.SI.MassFraction q(nominal = 1.0) "Steam mass fraction (quality)";
        Modelica.Units.SI.SpecificHeatCapacity cp "Specific isobaric heat capacity cp";
        Modelica.Units.SI.SpecificHeatCapacity cv "Specific isochoric heat capacity cv";
        Modelica.Units.SI.LinearExpansionCoefficient beta "Isobaric thermal expansion coefficient";
        Modelica.Units.SI.Compressibility kappa "Isothermal compressibility";
        Modelica.Units.SI.Velocity w "Speed of sound";
        Modelica.Units.SI.DerDensityByEnthalpy drhodh_pxi "1st derivative of density wrt specific enthalpy at constant pressure and mass fraction";
        Modelica.Units.SI.DerDensityByPressure drhodp_hxi "1st derivative of density wrt pressure at specific enthalpy and mass fraction";
        Real gamma "Heat capacity ratio aka isentropic expansion factor";
        Modelica.Units.SI.MolarMass 'M_i[1]' "Molar mass of component i";
      protected
        record vleFluidPointer_rec
          Integer id;
        end vleFluidPointer_rec;
      public
        vleFluidPointer_rec vleFluidPointer;
      protected
        record crit_rec
          Modelica.Units.SI.Density d "Critical density";
          Modelica.Units.SI.SpecificEnthalpy h "Critical specific enthalpy";
          Modelica.Units.SI.AbsolutePressure p "Critical pressure";
          Modelica.Units.SI.SpecificEntropy s "Critical specific entropy";
          Modelica.Units.SI.Temperature T "Critical temperature";
        end crit_rec;
      public
        crit_rec crit;
      protected
        record transp_rec
          constant Modelica.Units.SI.PrandtlNumber Pr = -1.0 "Prandtl number";
          constant Modelica.Units.SI.ThermalConductivity lambda = -1.0 "Thermal conductivity";
          constant Modelica.Units.SI.DynamicViscosity eta(min = -1.0) = -1.0 "Dynamic viscosity";
          constant Modelica.Units.SI.SurfaceTension sigma = -1.0 "Surface tension";
        end transp_rec;
      public
        transp_rec transp;
      protected
        record VLE_rec
          Modelica.Units.SI.Density d_l "Density of liquid phase";
          Modelica.Units.SI.Density d_v "Density of vapour phase";
          Modelica.Units.SI.SpecificEnthalpy h_l "Specific enthalpy of liquid phase";
          Modelica.Units.SI.SpecificEnthalpy h_v "Specific enthalpy of vapour phase";
          Modelica.Units.SI.AbsolutePressure p_l "Pressure of liquid phase";
          Modelica.Units.SI.AbsolutePressure p_v "Pressure of vapour phase";
          Modelica.Units.SI.SpecificEntropy s_l "Specific entropy of liquid phase";
          Modelica.Units.SI.SpecificEntropy s_v "Specific entropy of vapour phase";
          Modelica.Units.SI.Temperature T_l "Temperature of liquid phase";
          Modelica.Units.SI.Temperature T_v "Temperature of vapour phase";
          constant Integer nc = 1;
        end VLE_rec;
      public
        VLE_rec VLE;
      protected
        record VLEAdditional_rec
          constant Modelica.Units.SI.SpecificHeatCapacity cp_l = -1 "Specific heat capacity cp of liquid phase";
          constant Modelica.Units.SI.SpecificHeatCapacity cp_v = -1 "Specific heat capacity cp of vapour phase";
          constant Modelica.Units.SI.LinearExpansionCoefficient beta_l = -1 "Isobaric expansion coefficient of liquid phase";
          constant Modelica.Units.SI.LinearExpansionCoefficient beta_v = -1 "Isobaric expansion coefficient of vapour phase";
          constant Modelica.Units.SI.Compressibility kappa_l = -1 "Isothermal compressibility of liquid phase";
          constant Modelica.Units.SI.Compressibility kappa_v = -1 "Isothermal compressibility of vapour phase";
        end VLEAdditional_rec;
      public
        VLEAdditional_rec VLEAdditional;
      protected
        record VLETransp_rec
          constant Modelica.Units.SI.PrandtlNumber Pr_l = -1 "Prandtl number of liquid phase";
          constant Modelica.Units.SI.PrandtlNumber Pr_v = -1 "Prandtl number of vapour phase";
          constant Modelica.Units.SI.ThermalConductivity lambda_l = -1 "Thermal conductivity of liquid phase";
          constant Modelica.Units.SI.ThermalConductivity lambda_v = -1 "Thermal conductivity of vapour phase";
          constant Modelica.Units.SI.DynamicViscosity eta_l(min = -1.0) = -1 "Dynamic viscosity of liquid phase";
          constant Modelica.Units.SI.DynamicViscosity eta_v(min = -1.0) = -1 "Dynamic viscosity of vapour phase";
        end VLETransp_rec;
      public
        VLETransp_rec VLETransp;
      end 'fluidIn[3]_rec';
    public
      'fluidIn[3]_rec' 'fluidIn[3]';
    protected
      record 'fluidOut[1]_rec'
        constant Boolean stateSelectPreferForInputs = false "=true, StateSelect.prefer is set for input variables";
        constant Boolean computeTransportProperties = false "=true, if transport properties are calculated";
        constant Boolean interpolateTransportProperties = true "Interpolate transport properties in vapor dome";
        constant Boolean computeSurfaceTension = true;
        constant Boolean deactivateDensityDerivatives = false "Deactivate calculation of partial derivatives of density";
        constant Boolean computeVLEAdditionalProperties = false "Compute detailed vapor liquid equilibrium properties";
        constant Boolean computeVLETransportProperties = false "Compute detailed vapor liquid equilibrium transport properties";
        constant Boolean deactivateTwoPhaseRegion = false "Deactivate calculation of two phase region";
        Modelica.Units.SI.Density d(nominal = 1000.0) "Density";
        Modelica.Units.SI.AbsolutePressure p "Pressure";
        Modelica.Units.SI.SpecificEnthalpy h "Specific enthalpy";
        Modelica.Units.SI.SpecificEntropy s(nominal = 1000.0, min = 0.0) "Specific entropy";
        Modelica.Units.SI.Temperature T "Temperature";
        Modelica.Units.SI.MolarMass M "Average molar mass";
        Modelica.Units.SI.MassFraction q(nominal = 1.0) "Steam mass fraction (quality)";
        Modelica.Units.SI.SpecificHeatCapacity cp "Specific isobaric heat capacity cp";
        Modelica.Units.SI.SpecificHeatCapacity cv "Specific isochoric heat capacity cv";
        Modelica.Units.SI.LinearExpansionCoefficient beta "Isobaric thermal expansion coefficient";
        Modelica.Units.SI.Compressibility kappa "Isothermal compressibility";
        Modelica.Units.SI.Velocity w "Speed of sound";
        Modelica.Units.SI.DerDensityByEnthalpy drhodh_pxi "1st derivative of density wrt specific enthalpy at constant pressure and mass fraction";
        Modelica.Units.SI.DerDensityByPressure drhodp_hxi "1st derivative of density wrt pressure at specific enthalpy and mass fraction";
        Real gamma "Heat capacity ratio aka isentropic expansion factor";
        Modelica.Units.SI.MolarMass 'M_i[1]' "Molar mass of component i";
      protected
        record vleFluidPointer_rec
          Integer id;
        end vleFluidPointer_rec;
      public
        vleFluidPointer_rec vleFluidPointer;
      protected
        record crit_rec
          Modelica.Units.SI.Density d "Critical density";
          Modelica.Units.SI.SpecificEnthalpy h "Critical specific enthalpy";
          Modelica.Units.SI.AbsolutePressure p "Critical pressure";
          Modelica.Units.SI.SpecificEntropy s "Critical specific entropy";
          Modelica.Units.SI.Temperature T "Critical temperature";
        end crit_rec;
      public
        crit_rec crit;
      protected
        record transp_rec
          constant Modelica.Units.SI.PrandtlNumber Pr = -1.0 "Prandtl number";
          constant Modelica.Units.SI.ThermalConductivity lambda = -1.0 "Thermal conductivity";
          constant Modelica.Units.SI.DynamicViscosity eta(min = -1.0) = -1.0 "Dynamic viscosity";
          constant Modelica.Units.SI.SurfaceTension sigma = -1.0 "Surface tension";
        end transp_rec;
      public
        transp_rec transp;
      protected
        record VLE_rec
          Modelica.Units.SI.Density d_l "Density of liquid phase";
          Modelica.Units.SI.Density d_v "Density of vapour phase";
          Modelica.Units.SI.SpecificEnthalpy h_l "Specific enthalpy of liquid phase";
          Modelica.Units.SI.SpecificEnthalpy h_v "Specific enthalpy of vapour phase";
          Modelica.Units.SI.AbsolutePressure p_l "Pressure of liquid phase";
          Modelica.Units.SI.AbsolutePressure p_v "Pressure of vapour phase";
          Modelica.Units.SI.SpecificEntropy s_l "Specific entropy of liquid phase";
          Modelica.Units.SI.SpecificEntropy s_v "Specific entropy of vapour phase";
          Modelica.Units.SI.Temperature T_l "Temperature of liquid phase";
          Modelica.Units.SI.Temperature T_v "Temperature of vapour phase";
          constant Integer nc = 1;
        end VLE_rec;
      public
        VLE_rec VLE;
      protected
        record VLEAdditional_rec
          constant Modelica.Units.SI.SpecificHeatCapacity cp_l = -1 "Specific heat capacity cp of liquid phase";
          constant Modelica.Units.SI.SpecificHeatCapacity cp_v = -1 "Specific heat capacity cp of vapour phase";
          constant Modelica.Units.SI.LinearExpansionCoefficient beta_l = -1 "Isobaric expansion coefficient of liquid phase";
          constant Modelica.Units.SI.LinearExpansionCoefficient beta_v = -1 "Isobaric expansion coefficient of vapour phase";
          constant Modelica.Units.SI.Compressibility kappa_l = -1 "Isothermal compressibility of liquid phase";
          constant Modelica.Units.SI.Compressibility kappa_v = -1 "Isothermal compressibility of vapour phase";
        end VLEAdditional_rec;
      public
        VLEAdditional_rec VLEAdditional;
      protected
        record VLETransp_rec
          constant Modelica.Units.SI.PrandtlNumber Pr_l = -1 "Prandtl number of liquid phase";
          constant Modelica.Units.SI.PrandtlNumber Pr_v = -1 "Prandtl number of vapour phase";
          constant Modelica.Units.SI.ThermalConductivity lambda_l = -1 "Thermal conductivity of liquid phase";
          constant Modelica.Units.SI.ThermalConductivity lambda_v = -1 "Thermal conductivity of vapour phase";
          constant Modelica.Units.SI.DynamicViscosity eta_l(min = -1.0) = -1 "Dynamic viscosity of liquid phase";
          constant Modelica.Units.SI.DynamicViscosity eta_v(min = -1.0) = -1 "Dynamic viscosity of vapour phase";
        end VLETransp_rec;
      public
        VLETransp_rec VLETransp;
      end 'fluidOut[1]_rec';
    public
      'fluidOut[1]_rec' 'fluidOut[1]';
    protected
      record heattransfer_rec
        importedFMUTypes.ClaRa_Basics_Units_Temperature 'Delta_T_mean[1]' "Mean temperature difference between wall and fluid";
        importedFMUTypes.ClaRa_Basics_Units_Temperature 'Delta_T_mean[2]' "Mean temperature difference between wall and fluid";
        constant importedFMUTypes.ClaRa_Basics_Units_CoefficientOfHeatTransfer 'alpha_nom[1]' = 1500 "Constant heat transfer coefficient || [1]:= liq | [2]:= vap";
        constant importedFMUTypes.ClaRa_Basics_Units_CoefficientOfHeatTransfer 'alpha_nom[2]' = 8000 "Constant heat transfer coefficient || [1]:= liq | [2]:= vap";
        constant importedFMUTypes.ClaRa_Basics_Units_ThermalResistance 'HR_nom[1]' = 4.080895976715265E-07 "Nominal convective heat resistance || [1]:= liq | [2]:= vap";
        constant importedFMUTypes.ClaRa_Basics_Units_ThermalResistance 'HR_nom[2]' = 7.651679956341123E-08 "Nominal convective heat resistance || [1]:= liq | [2]:= vap";
        constant Integer heatSurfaceAlloc = 2 "To be considered heat transfer area";
        importedFMUTypes.ClaRa_Basics_Units_HeatFlowRate Q_flow_tot "Sum of zonal heat flows";
        constant importedFMUTypes.ClaRa_Basics_Units_CoefficientOfHeatTransfer 'alpha[1]' = 1500.0 "Heat transfer coefficient || [1]:= liq | [2]:= vap";
        constant importedFMUTypes.ClaRa_Basics_Units_CoefficientOfHeatTransfer 'alpha[2]' = 8000.0 "Heat transfer coefficient || [1]:= liq | [2]:= vap";
        constant importedFMUTypes.ClaRa_Basics_Units_ThermalResistance 'HR[1]' = 4.080895976715265E-07 "Convective heat resistance || [1]:= liq | [2]:= vap";
        constant importedFMUTypes.ClaRa_Basics_Units_ThermalResistance 'HR[2]' = 7.651679956341123E-08 "Convective heat resistance || [1]:= liq | [2]:= vap";
      protected
        record 'heat[1]_rec'
          Modelica.Units.SI.Temperature T "Port temperature";
          Modelica.Units.SI.HeatFlowRate Q_flow "Heat flow rate (positive if flowing from outside into the component)";
        end 'heat[1]_rec';
      public
        'heat[1]_rec' 'heat[1]';
      protected
        record 'heat[2]_rec'
          Modelica.Units.SI.Temperature T "Port temperature";
          Modelica.Units.SI.HeatFlowRate Q_flow "Heat flow rate (positive if flowing from outside into the component)";
        end 'heat[2]_rec';
      public
        'heat[2]_rec' 'heat[2]';
      end heattransfer_rec;
    public
      heattransfer_rec heattransfer;
    protected
      record phaseBorder_rec
        constant Real level_rel_start = 0.2 "Start value for relative filling level (set by applying control volume)";
        importedFMUTypes.ClaRa_Basics_Units_Pressure 'Delta_p_geo_in[1]' "Geodetic pressure difference to inlets";
        importedFMUTypes.ClaRa_Basics_Units_Pressure 'Delta_p_geo_in[2]' "Geodetic pressure difference to inlets";
        importedFMUTypes.ClaRa_Basics_Units_Pressure 'Delta_p_geo_in[3]' "Geodetic pressure difference to inlets";
        importedFMUTypes.ClaRa_Basics_Units_Pressure 'Delta_p_geo_out[1]' "Geodetic pressure difference to outlets";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction 'zoneAlloc_in[1]' "Allocation of inlet mass flows to zones |1:liq|2:vap|";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction 'zoneAlloc_in[2]' "Allocation of inlet mass flows to zones |1:liq|2:vap|";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction 'zoneAlloc_in[3]' "Allocation of inlet mass flows to zones |1:liq|2:vap|";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction 'zoneAlloc_out[1]' "Allocation of outlet mass flows to zones |1:liq|2:vap|";
        importedFMUTypes.ClaRa_Basics_Units_Length level_abs "Absolute filling absLevel";
        Real level_rel "Relative filling absLevel";
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate 'm_flow_inliq[1]' "Mass flow passing from inlet to zone 1 and vice versa";
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate 'm_flow_inliq[2]' "Mass flow passing from inlet to zone 1 and vice versa";
        constant importedFMUTypes.ClaRa_Basics_Units_MassFlowRate 'm_flow_inliq[3]' = 0.0 "Mass flow passing from inlet to zone 1 and vice versa";
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate 'm_flow_invap[1]' "Mass flow passing from inlet to zone 2 and vice versa";
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate 'm_flow_invap[2]' "Mass flow passing from inlet to zone 2 and vice versa";
        constant importedFMUTypes.ClaRa_Basics_Units_MassFlowRate 'm_flow_invap[3]' = 0.0 "Mass flow passing from inlet to zone 2 and vice versa";
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate 'm_flow_outliq[1]' "Mass flow passing from outlet to zone 1 and vice versa";
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate 'm_flow_outvap[1]' "Mass flow passing from outlet to zone 2 and vice versa";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific 'H_flow_inliq[1]' "Enthalpy flow passing from inlet to zone 1 and vice versa";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific 'H_flow_inliq[2]' "Enthalpy flow passing from inlet to zone 1 and vice versa";
        constant importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific 'H_flow_inliq[3]' = 0.0 "Enthalpy flow passing from inlet to zone 1 and vice versa";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific 'H_flow_invap[1]' "Enthalpy flow passing from inlet to zone 2 and vice versa";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific 'H_flow_invap[2]' "Enthalpy flow passing from inlet to zone 2 and vice versa";
        constant importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific 'H_flow_invap[3]' = 0.0 "Enthalpy flow passing from inlet to zone 2 and vice versa";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific 'H_flow_outliq[1]' "Enthalpy flow passing from outlet to zone 1 and vice versa";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific 'H_flow_outvap[1]' "Enthalpy flow passing from outlet to zone 2 and vice versa";
        constant importedFMUTypes.ClaRa_Basics_Units_Length radius_flange = 0.05 "Flange radius";
        constant Real absorbInflow(min = 0.0, max = 1.0) = 1.0 "absorption of incoming mass flow to the zones 1: perfect in the allocated zone, 0: perfect according to steam quality";
        constant Modelica.Blocks.Types.Smoothness smoothness = Modelica.Blocks.Types.Smoothness.LinearSegments "Smoothness of table interpolation";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'z_max_in[1]' = 10.0 "Upper edges of inlet flanges";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'z_max_in[2]' = 5.05 "Upper edges of inlet flanges";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'z_max_in[3]' = 5.05 "Upper edges of inlet flanges";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'z_min_in[1]' = 9.95 "Lower edges of inlet flanges";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'z_min_in[2]' = 4.95 "Lower edges of inlet flanges";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'z_min_in[3]' = 4.95 "Lower edges of inlet flanges";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'z_max_out[1]' = 0.15000000000000002 "Upper edges of outlet flanges";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'z_min_out[1]' = 0.05 "Lower edges of outlet flanges";
        importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific 'rho[1]' "Zonal density";
        importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific 'rho[2]' "Zonal density";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction 'steamQuality_in[1]' "Inlet steam quality";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction 'steamQuality_in[2]' "Inlet steam quality";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction 'steamQuality_in[3]' "Inlet steam quality";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction 'steamQuality_out[1]' "Outlet steam quality";
        importedFMUTypes.ClaRa_Basics_Units_Area A_hor_act "Actual horizontal surface size";
      end phaseBorder_rec;
    public
      phaseBorder_rec phaseBorder;
    protected
      record pressureLoss_rec
        constant Boolean hasPressureLoss = true;
        parameter importedFMUTypes.ClaRa_Basics_Units_PressureDifference '_Delta_p[1]_start' = 1
        annotation(Dialog(tab = "Initial", group = "Approximate"));
        importedFMUTypes.ClaRa_Basics_Units_PressureDifference 'Delta_p[1]'(start = '_Delta_p[1]_start', fixed=false) "Pressure difference du to friction";
        parameter importedFMUTypes.ClaRa_Basics_Units_PressureDifference '_Delta_p[2]_start' = 1
        annotation(Dialog(tab = "Initial", group = "Approximate"));
        importedFMUTypes.ClaRa_Basics_Units_PressureDifference 'Delta_p[2]'(start = '_Delta_p[2]_start', fixed=false) "Pressure difference du to friction";
        importedFMUTypes.ClaRa_Basics_Units_PressureDifference 'Delta_p[3]' "Pressure difference du to friction";
        constant importedFMUTypes.ClaRa_Basics_Units_Pressure 'Delta_p_nom[1]' = 100 "Nominal ressure loss";
        constant importedFMUTypes.ClaRa_Basics_Units_Pressure 'Delta_p_nom[2]' = 100 "Nominal ressure loss";
        constant importedFMUTypes.ClaRa_Basics_Units_Pressure 'Delta_p_nom[3]' = 100 "Nominal ressure loss";
        constant Real CF_backflow = 1 "Enhancement factor for reverse flow pressure loss";
      end pressureLoss_rec;
    public
      pressureLoss_rec pressureLoss annotation(Dialog);
    protected
      record summary_rec
        constant Integer N_inlet = 3;
        constant Integer N_outlet = 1;
      protected
        record outline_rec
          constant Boolean showExpertSummary = true;
          constant importedFMUTypes.ClaRa_Basics_Units_Volume volume_tot = 10.178760197630933 "Total volume";
          constant importedFMUTypes.ClaRa_Basics_Units_Area A_heat_tot = 1633.6281798666923 "Heat transfer area";
          importedFMUTypes.ClaRa_Basics_Units_Volume 'volume[1]' "Volume of liquid and steam volume";
          importedFMUTypes.ClaRa_Basics_Units_Volume 'volume[2]' "Volume of liquid and steam volume";
          importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat[1]' "Heat transfer area";
          importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat[2]' "Heat transfer area";
          importedFMUTypes.ClaRa_Basics_Units_Length level_abs "Absolue filling level";
          Real level_rel "relative filling level";
          Real 'yps[1]' "Relative volume of liquid phase [1] and vapour phase [2]";
          Real 'yps[2]' "Relative volume of liquid phase [1] and vapour phase [2]";
          importedFMUTypes.ClaRa_Basics_Units_Mass fluidMass "Total fluid mass";
          importedFMUTypes.ClaRa_Basics_Units_Enthalpy H_tot "Systems's enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_HeatFlowRate Q_flow_tot "Total heat flow rate";
          importedFMUTypes.ClaRa_Basics_Units_HeatFlowRate 'Q_flow[1]' "Zonal heat flow rate";
          importedFMUTypes.ClaRa_Basics_Units_HeatFlowRate 'Q_flow[2]' "Zonal heat flow rate";
          importedFMUTypes.ClaRa_Basics_Units_PressureDifference Delta_p "Pressure difference p_in - p_out";
        end outline_rec;
      public
        outline_rec outline;
      protected
        record 'inlet[1]_rec'
          constant Boolean showExpertSummary = true;
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Temperature T "Temperature";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "Specific entropy";
          importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
          importedFMUTypes.ClaRa_Basics_Units_Power H_flow "Enthalpy flow rate";
          importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
        end 'inlet[1]_rec';
      public
        'inlet[1]_rec' 'inlet[1]';
      protected
        record 'inlet[2]_rec'
          constant Boolean showExpertSummary = true;
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Temperature T "Temperature";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "Specific entropy";
          importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
          importedFMUTypes.ClaRa_Basics_Units_Power H_flow "Enthalpy flow rate";
          importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
        end 'inlet[2]_rec';
      public
        'inlet[2]_rec' 'inlet[2]';
      protected
        record 'inlet[3]_rec'
          constant Boolean showExpertSummary = true;
          constant importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow = 0.0 "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Temperature T "Temperature";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "Specific entropy";
          importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
          constant importedFMUTypes.ClaRa_Basics_Units_Power H_flow = 0.0 "Enthalpy flow rate";
          importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
        end 'inlet[3]_rec';
      public
        'inlet[3]_rec' 'inlet[3]';
      protected
        record 'outlet[1]_rec'
          constant Boolean showExpertSummary = true;
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Temperature T "Temperature";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "Specific entropy";
          importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
          importedFMUTypes.ClaRa_Basics_Units_Power H_flow "Enthalpy flow rate";
          importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
        end 'outlet[1]_rec';
      public
        'outlet[1]_rec' 'outlet[1]';
      protected
        record fluid_rec
          constant Boolean showExpertSummary = true;
          constant Integer N_cv = 2 "Number of zones or nodes";
          importedFMUTypes.ClaRa_Basics_Units_Mass 'mass[1]' "System mass";
          importedFMUTypes.ClaRa_Basics_Units_Mass 'mass[2]' "System mass";
          importedFMUTypes.ClaRa_Basics_Units_Temperature 'T[1]' "System temperature";
          importedFMUTypes.ClaRa_Basics_Units_Temperature 'T[2]' "System temperature";
          importedFMUTypes.ClaRa_Basics_Units_Temperature 'T_sat[1]' "System saturation temperature";
          importedFMUTypes.ClaRa_Basics_Units_Temperature 'T_sat[2]' "System saturation temperature";
          importedFMUTypes.ClaRa_Basics_Units_Pressure 'p[1]' "System pressure";
          importedFMUTypes.ClaRa_Basics_Units_Pressure 'p[2]' "System pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific 'h[1]' "System specific enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific 'h[2]' "System specific enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific 'h_bub[1]' "Bubble specific enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific 'h_bub[2]' "Bubble specific enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific 'h_dew[1]' "Dew specific enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific 'h_dew[2]' "Dew specific enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific 's[1]' "System specific entropy";
          importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific 's[2]' "System specific entropy";
          importedFMUTypes.ClaRa_Basics_Units_MassFraction 'steamQuality[1]';
          importedFMUTypes.ClaRa_Basics_Units_MassFraction 'steamQuality[2]';
          Modelica.Units.SI.Enthalpy 'H[1]' "System enthalpy";
          Modelica.Units.SI.Enthalpy 'H[2]' "System enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific 'rho[1]';
          importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific 'rho[2]';
        end fluid_rec;
      public
        fluid_rec fluid;
      end summary_rec;
    public
      summary_rec summary;
    end shell_rec;
  public
    shell_rec shell annotation(Dialog);
  protected
    record wall_rec
      constant Integer initOption = 1 "Type of initialisation";
      constant Real CF_lambda = 1 "Time-dependent correction factor for thermal conductivity";
      constant Integer N_rad = 3 "Number of radial elements";
      constant Real sizefunc = 1 "Stretching of the volume elements (+1: inner elements are smaller)";
      constant importedFMUTypes.ClaRa_Basics_Units_Length diameter_o = 0.052 "Outer diameter";
      constant importedFMUTypes.ClaRa_Basics_Units_Length diameter_i = 0.05 "Inner diameter";
      constant importedFMUTypes.ClaRa_Basics_Units_Length length = 20.0 "Length of cylinder";
      constant Integer N_tubes = 500 "Number of tubes in parallel";
      constant Integer N_passes = 2 "Number of passes per tube";
      constant importedFMUTypes.ClaRa_Basics_Units_Mass mass_struc = 0.0 "Mass of inner structure elements, additional to the tubes itself";
      constant importedFMUTypes.ClaRa_Basics_Units_Temperature 'T_start[1]' = 300.0 "Start values of wall temperature inner --> outer";
      constant importedFMUTypes.ClaRa_Basics_Units_Temperature 'T_start[2]' = 320.0 "Start values of wall temperature inner --> outer";
      constant importedFMUTypes.ClaRa_Basics_Units_Temperature 'T_start[3]' = 340.0 "Start values of wall temperature inner --> outer";
      constant importedFMUTypes.ClaRa_Basics_Units_Area A_heat_m = 1602.006899421698 "Mean area of heat transfer per pass";
      constant importedFMUTypes.ClaRa_Basics_Units_ThermalResistance HR_nom = 1.560542592483502E-08 "Nominal conductive heat resistance";
      constant importedFMUTypes.ClaRa_Basics_Units_Mass mass = 12497.255575980154 "Wall mass";
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'Delta_radius[1]' = 0.00016666666666666623 "Thicknes of the volume elements";
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'Delta_radius[2]' = 0.00033333333333333245 "Thicknes of the volume elements";
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'Delta_radius[3]' = 0.0004999999999999987 "Thicknes of the volume elements";
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius[1]' = 0.025 "Radii of the heat transfer areas";
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius[2]' = 0.025166666666666667 "Radii of the heat transfer areas";
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius[3]' = 0.0255 "Radii of the heat transfer areas";
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius[4]' = 0.025999999999999995 "Radii of the heat transfer areas";
      importedFMUTypes.ClaRa_Basics_Units_Temperature 'T[1]'(nominal = 300.0) "Solid material temperature";
      importedFMUTypes.ClaRa_Basics_Units_Temperature 'T[2]'(nominal = 300.0) "Solid material temperature";
      importedFMUTypes.ClaRa_Basics_Units_Temperature 'T[3]'(nominal = 300.0) "Solid material temperature";
      importedFMUTypes.ClaRa_Basics_Units_InternalEnergy 'U[1]' "Internal energy";
      importedFMUTypes.ClaRa_Basics_Units_InternalEnergy 'U[2]' "Internal energy";
      importedFMUTypes.ClaRa_Basics_Units_InternalEnergy 'U[3]' "Internal energy";
      importedFMUTypes.ClaRa_Basics_Units_HeatFlowRate 'Q_flow[1]' "Heat flow through material";
      importedFMUTypes.ClaRa_Basics_Units_HeatFlowRate 'Q_flow[2]' "Heat flow through material";
      importedFMUTypes.ClaRa_Basics_Units_HeatFlowRate 'Q_flow[3]' "Heat flow through material";
      importedFMUTypes.ClaRa_Basics_Units_HeatFlowRate 'Q_flow[4]' "Heat flow through material";
      constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat[1]' = 1573.412868650795;
      constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat[2]' = 1578.6488612227915;
      constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat[3]' = 1586.4985298835493;
      constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat[4]' = 1596.9705431674163;
      constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat[5]' = 1610.0534641818956;
      constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat[6]' = 1625.7615508406038;
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_m[1]' = 0.025041643557017306;
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_m[2]' = 0.025124976966999876;
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_m[3]' = 0.02524990832389919;
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_m[4]' = 0.025416575591724333;
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_m[5]' = 0.025624796746677853;
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_m[6]' = 0.025874798710502783;
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_v[1]' = 0.025 "Radial position of the volume elements";
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_v[2]' = 0.025083333333333336 "Radial position of the volume elements";
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_v[3]' = 0.025333333333333333 "Radial position of the volume elements";
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_v[4]' = 0.02575 "Radial position of the volume elements";
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_v[5]' = 0.026 "Radial position of the volume elements";
      Real 'Tdr[1]' "Integral(Tdr)";
      Real 'Tdr[2]' "Integral(Tdr)";
      Real 'Tdr[3]' "Integral(Tdr)";
      Real 'Tdr[4]' "Integral(Tdr)";
      constant importedFMUTypes.ClaRa_Basics_Units_ThermalResistance 'HR_rad[1]' = 2.643779545653395E-09 "Conductive heat resistance of each radial volume element";
      constant importedFMUTypes.ClaRa_Basics_Units_ThermalResistance 'HR_rad[2]' = 5.235435505330284E-09 "Conductive heat resistance of each radial volume element";
      constant importedFMUTypes.ClaRa_Basics_Units_ThermalResistance 'HR_rad[3]' = 7.72621087385135E-09 "Conductive heat resistance of each radial volume element";
      constant importedFMUTypes.ClaRa_Basics_Units_ThermalResistance HR = 1.5605425924835027E-08 "Conductive heat resistance of the wall";
      constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat_m_rad[1]' = 1576.0265160977663 "Mean area of heat transfer per radial volume element";
      constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat_m_rad[2]' = 1591.7173126951916 "Mean area of heat transfer per radial volume element";
      constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat_m_rad[3]' = 1617.869380488315 "Mean area of heat transfer per radial volume element";
      importedFMUTypes.ClaRa_Basics_Units_Temperature T_mean "Mean temperature";
    protected
      record outerPhase_rec
        Modelica.Units.SI.Temperature T "Port temperature";
        Modelica.Units.SI.HeatFlowRate Q_flow "Heat flow rate (positive if flowing from outside into the component)";
      end outerPhase_rec;
    public
      outerPhase_rec outerPhase;
    protected
      record 'solid[1]_rec'
        constant Modelica.Units.SI.Density d = 7800.0 "Density";
        Modelica.Units.SI.Temperature T "Temperature";
        constant Modelica.Units.SI.SpecificHeatCapacity cp = 490.0 "Heat capacity";
        constant Modelica.Units.SI.ThermalConductivity lambda = 40.0 "Thermal conductivity";
        constant Modelica.Units.SI.SpecificHeatCapacity cp_nominal = 490.0 "Specific heat capacity at standard reference point";
        constant Modelica.Units.SI.ThermalConductivity lambda_nominal = 40.0 "Thermal conductivity at standard reference point";
      end 'solid[1]_rec';
    public
      'solid[1]_rec' 'solid[1]';
    protected
      record 'solid[2]_rec'
        constant Modelica.Units.SI.Density d = 7800.0 "Density";
        Modelica.Units.SI.Temperature T "Temperature";
        constant Modelica.Units.SI.SpecificHeatCapacity cp = 490.0 "Heat capacity";
        constant Modelica.Units.SI.ThermalConductivity lambda = 40.0 "Thermal conductivity";
        constant Modelica.Units.SI.SpecificHeatCapacity cp_nominal = 490.0 "Specific heat capacity at standard reference point";
        constant Modelica.Units.SI.ThermalConductivity lambda_nominal = 40.0 "Thermal conductivity at standard reference point";
      end 'solid[2]_rec';
    public
      'solid[2]_rec' 'solid[2]';
    protected
      record 'solid[3]_rec'
        constant Modelica.Units.SI.Density d = 7800.0 "Density";
        Modelica.Units.SI.Temperature T "Temperature";
        constant Modelica.Units.SI.SpecificHeatCapacity cp = 490.0 "Heat capacity";
        constant Modelica.Units.SI.ThermalConductivity lambda = 40.0 "Thermal conductivity";
        constant Modelica.Units.SI.SpecificHeatCapacity cp_nominal = 490.0 "Specific heat capacity at standard reference point";
        constant Modelica.Units.SI.ThermalConductivity lambda_nominal = 40.0 "Thermal conductivity at standard reference point";
      end 'solid[3]_rec';
    public
      'solid[3]_rec' 'solid[3]';
    protected
      record innerPhase_rec
        Modelica.Units.SI.Temperature T "Port temperature";
        Modelica.Units.SI.HeatFlowRate Q_flow "Heat flow rate (positive if flowing from outside into the component)";
      end innerPhase_rec;
    public
      innerPhase_rec innerPhase;
    protected
      record summary_rec
        constant Integer N_rad = 3 "Number of radial elements";
        constant Integer N_A_heat = 6 "Number of surfaces used in order to model heat flow";
        constant importedFMUTypes.ClaRa_Basics_Units_Length diameter_o = 0.052 "Outer diameter";
        constant importedFMUTypes.ClaRa_Basics_Units_Length diameter_i = 0.05 "Inner diameter";
        constant importedFMUTypes.ClaRa_Basics_Units_Length length = 20.0 "Length of cylinder";
        constant Integer N_tubes = 500 "Number of tubes in parallel";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'Delta_radius[1]' = 0.00016666666666666623 "Thicknes of the volume elements";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'Delta_radius[2]' = 0.00033333333333333245 "Thicknes of the volume elements";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'Delta_radius[3]' = 0.0004999999999999987 "Thicknes of the volume elements";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius[1]' = 0.025 "Radii of the heat transfer areas";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius[2]' = 0.025166666666666667 "Radii of the heat transfer areas";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius[3]' = 0.0255 "Radii of the heat transfer areas";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius[4]' = 0.025999999999999995 "Radii of the heat transfer areas";
        importedFMUTypes.ClaRa_Basics_Units_Temperature 'T[1]' "Solid material temperature";
        importedFMUTypes.ClaRa_Basics_Units_Temperature 'T[2]' "Solid material temperature";
        importedFMUTypes.ClaRa_Basics_Units_Temperature 'T[3]' "Solid material temperature";
        importedFMUTypes.ClaRa_Basics_Units_InternalEnergy 'U[1]' "Internal energy";
        importedFMUTypes.ClaRa_Basics_Units_InternalEnergy 'U[2]' "Internal energy";
        importedFMUTypes.ClaRa_Basics_Units_InternalEnergy 'U[3]' "Internal energy";
        importedFMUTypes.ClaRa_Basics_Units_HeatFlowRate 'Q_flow[1]' "Heat flow through material";
        importedFMUTypes.ClaRa_Basics_Units_HeatFlowRate 'Q_flow[2]' "Heat flow through material";
        importedFMUTypes.ClaRa_Basics_Units_HeatFlowRate 'Q_flow[3]' "Heat flow through material";
        importedFMUTypes.ClaRa_Basics_Units_HeatFlowRate 'Q_flow[4]' "Heat flow through material";
        constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat[1]' = 1573.412868650795;
        constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat[2]' = 1578.6488612227915;
        constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat[3]' = 1586.4985298835493;
        constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat[4]' = 1596.9705431674163;
        constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat[5]' = 1610.0534641818956;
        constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat[6]' = 1625.7615508406038;
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_m[1]' = 0.025041643557017306;
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_m[2]' = 0.025124976966999876;
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_m[3]' = 0.02524990832389919;
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_m[4]' = 0.025416575591724333;
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_m[5]' = 0.025624796746677853;
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_m[6]' = 0.025874798710502783;
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_v[1]' = 0.025 "Radial position of the volume elements";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_v[2]' = 0.025083333333333336 "Radial position of the volume elements";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_v[3]' = 0.025333333333333333 "Radial position of the volume elements";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_v[4]' = 0.02575 "Radial position of the volume elements";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_v[5]' = 0.026 "Radial position of the volume elements";
        constant importedFMUTypes.ClaRa_Basics_Units_Mass mass = 12497.255575980154;
        constant importedFMUTypes.ClaRa_Basics_Units_HeatCapacityMassSpecific 'cp[1]' = 490.0 "Specific heat capacity";
        constant importedFMUTypes.ClaRa_Basics_Units_HeatCapacityMassSpecific 'cp[2]' = 490.0 "Specific heat capacity";
        constant importedFMUTypes.ClaRa_Basics_Units_HeatCapacityMassSpecific 'cp[3]' = 490.0 "Specific heat capacity";
        constant importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific 'd[1]' = 7800.0 "Material density";
        constant importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific 'd[2]' = 7800.0 "Material density";
        constant importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific 'd[3]' = 7800.0 "Material density";
      end summary_rec;
    public
      summary_rec summary;
    end wall_rec;
  public
    wall_rec wall;
  protected
    record summary_rec
    protected
      record outline_rec
        constant Boolean showExpertSummary = true;
        importedFMUTypes.ClaRa_Basics_Units_HeatFlowRate Q_flow "Heat flow rate";
        importedFMUTypes.ClaRa_Basics_Units_TemperatureDifference Delta_T_in "Fluid temperature at inlet T_1_in - T_2_in";
        importedFMUTypes.ClaRa_Basics_Units_TemperatureDifference Delta_T_out "Fluid temperature at outlet T_1_out - T_2_out";
        importedFMUTypes.ClaRa_Basics_Units_HeatCapacityFlowRate kA "Overall heat transmission";
        constant importedFMUTypes.ClaRa_Basics_Units_HeatCapacityFlowRate kA_nom = 2127138.12994727 "Nominal overall heat transmission";
        importedFMUTypes.ClaRa_Basics_Units_Length level_abs "Absolute filling level";
        Real level_rel "relative filling level";
      end outline_rec;
    public
      outline_rec outline;
    end summary_rec;
  public
    summary_rec summary;
  protected
    record eye2_rec
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end eye2_rec;
  public
    eye2_rec eye2;
  protected
    record eye1_rec
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end eye1_rec;
  public
    eye1_rec eye1;
  protected
    record 'eye_int1[1]_rec'
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end 'eye_int1[1]_rec';
  public
    'eye_int1[1]_rec' 'eye_int1[1]';
  protected
    record 'eye_int2[1]_rec'
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end 'eye_int2[1]_rec';
  public
    'eye_int2[1]_rec' 'eye_int2[1]';
  end preheater_LP3_rec;
public
  preheater_LP3_rec preheater_LP3 annotation(Dialog);
protected
  record preheater_LP4_rec
    constant Integer initOptionShell = 204 "Type of initialisation";
    constant Boolean useHomotopy = true "True, if homotopy method is used during initialisation";
    constant importedFMUTypes.ClaRa_Basics_Units_Length length = 10 "Length of the HEX";
    constant importedFMUTypes.ClaRa_Basics_Units_Length diameter = 2 "Diameter of HEX";
    constant importedFMUTypes.ClaRa_Basics_Choices_GeometryOrientation orientation = importedFMUTypes.ClaRa_Basics_Choices_GeometryOrientation.vertical "Orientation of the component";
    constant importedFMUTypes.ClaRa_Basics_Choices_GeometryOrientation flowOrientation = importedFMUTypes.ClaRa_Basics_Choices_GeometryOrientation.vertical "Flow orientation at shell side";
    constant Boolean parallelTubes = true "True if tues are parallel to shell flow orientation";
    constant importedFMUTypes.ClaRa_Basics_Units_Length z_in_shell = 10.0 "Inlet position from bottom";
    constant importedFMUTypes.ClaRa_Basics_Units_Length z_in_aux1 = 5.0 "Inlet position of auxilliary1 from bottom";
    constant importedFMUTypes.ClaRa_Basics_Units_Length z_in_aux2 = 5.0 "Inlet position of auxilliary2 from bottom";
    constant importedFMUTypes.ClaRa_Basics_Units_Length z_out_shell = 0.1 "Outlet position from bottom";
    constant importedFMUTypes.ClaRa_Basics_Units_Length radius_flange = 0.05 "Flange radius";
    constant Integer N_baffle = 0 "Number of baffles at shell side";
    constant importedFMUTypes.ClaRa_Basics_Units_Mass mass_struc = 0 "Mass of inner structure elements, additional to the tubes itself";
    importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_nom_shell "Nominal mass flow at shell side";
    importedFMUTypes.ClaRa_Basics_Units_Pressure p_nom_shell "Nominal pressure at shell side";
    importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_nom_shell "Nominal specific enthalpy at shell side";
    constant Real yps_liq_nom = 0.5 "Relative volume of liquid phase at nominal point";
    constant Real 'yps_nom[1]' = 0.5 "Relative volume of liquid phase [1] and vapour phase [2] at nominal point";
    constant Real 'yps_nom[2]' = 0.5 "Relative volume of liquid phase [1] and vapour phase [2] at nominal point";
    importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_liq_start "Start value of liquid specific enthalpy";
    importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_vap_start "Start value of vapour specific enthalpy";
    importedFMUTypes.ClaRa_Basics_Units_Pressure p_start_shell "Start value of shell fluid pressure";
    constant Real level_rel_start = 0.1 "Start value for relative filling Level";
    constant importedFMUTypes.ClaRa_Basics_Units_Length diameter_i = 0.05 "Inner diameter of horizontal tubes";
    constant importedFMUTypes.ClaRa_Basics_Units_Length diameter_o = 0.052 "Outer diameter of horizontal tubes";
    constant importedFMUTypes.ClaRa_Basics_Units_Length length_tubes = 10 "Length of the tubes (one pass)";
    constant Integer N_tubes = 600 "Number of horizontal tubes";
    constant Integer N_passes = 2 "Number of passes of the internal tubes";
    constant importedFMUTypes.ClaRa_Basics_Units_Length z_in_tubes = 0.1 "Inlet position from bottom";
    constant importedFMUTypes.ClaRa_Basics_Units_Length z_out_tubes = 0.1 "Outlet position from bottom";
    constant Boolean staggeredAlignment = true "True, if the tubes are aligned staggeredly";
    constant importedFMUTypes.ClaRa_Basics_Units_Length Delta_z_par = 0.104 "Distance between tubes parallel to flow direction (center to center)";
    constant importedFMUTypes.ClaRa_Basics_Units_Length Delta_z_ort = 0.104 "Distance between tubes orthogonal to flow direction (center to center)";
    constant Integer N_rows = 50 "Number of pipe rows in shell flow direction";
    constant Real CF_geo = 1 "Correction coefficient due to fins etc.";
    importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_nom_tubes "Nominal mass flow on tube side";
    importedFMUTypes.ClaRa_Basics_Units_Pressure p_nom_tubes "Nominal pressure on tube side";
    importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_nom_tubes "Nominal specific enthalpy on tube side";
    constant importedFMUTypes.ClaRa_Basics_Units_HeatFlowRate Q_flow_nom = 200000000.0 "Nominal heat flow rate";
    importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_start_tubes "Start value of tube fluid specific enthalpy";
    importedFMUTypes.ClaRa_Basics_Units_Pressure p_start_tubes(displayUnit = "bar") "Start value of tube fluid pressure";
    constant Integer initOptionTubes = 0 "Type of initialisation at tube side";
    constant importedFMUTypes.ClaRa_Basics_Units_Temperature 'T_w_start[1]' = 300 "Initial temperature at outer phase";
    constant importedFMUTypes.ClaRa_Basics_Units_Temperature 'T_w_start[2]' = 320 "Initial temperature at outer phase";
    constant importedFMUTypes.ClaRa_Basics_Units_Temperature 'T_w_start[3]' = 340 "Initial temperature at outer phase";
    constant Integer initOptionWall = 1 "Init Option of Wall";
    constant importedFMUTypes.ClaRa_Basics_Units_Time Tau_cond = 0.3 "Time constant of condensation";
    constant importedFMUTypes.ClaRa_Basics_Units_Time Tau_evap = 0.03 "Time constant of evaporation";
    constant importedFMUTypes.ClaRa_Basics_Units_CoefficientOfHeatTransfer alpha_ph = 50000 "HTC of the phase border";
    constant importedFMUTypes.ClaRa_Basics_Units_Area A_phaseBorder = 59.31326929977531 "Heat transfer area at phase border";
    constant Real expHT_phases = 0 "Exponent for volume dependency on inter phase HT";
    constant Real absorbInflow = 1 "Absorption of incoming mass flow to the zones 1: perfect in the allocated zone, 0: perfect according to steam quality";
    constant Boolean equalPressures = true "True if pressure in liquid and vapour phase is equal";
    constant Modelica.Blocks.Types.Smoothness smoothness = Modelica.Blocks.Types.Smoothness.LinearSegments "Smoothness of level calculation (table based)";
    constant Boolean showExpertSummary = true "True, if expert summary should be applied";
    constant Boolean showData = true "True, if a data port containing p,T,h,s,m_flow shall be shown, else false";
    constant Boolean levelOutput = true "True, if Real level connector shall be addded";
    constant Boolean outputAbs = false "True, if absolute level is at output";
    importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput level;
  protected
    record In2_rec
      Modelica.Units.SI.MassFlowRate m_flow "Mass flow rate from the connection point into the component";
      Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
      Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end In2_rec;
  public
    In2_rec In2;
  protected
    record Out2_rec
      Modelica.Units.SI.MassFlowRate m_flow "Mass flow rate from the connection point into the component";
      Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
      Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end Out2_rec;
  public
    Out2_rec Out2;
  protected
    record Out1_rec
      Modelica.Units.SI.MassFlowRate m_flow "Mass flow rate from the connection point into the component";
      Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
      Modelica.Units.SI.SpecificEnthalpy h_outflow(nominal = 1000.0) "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end Out1_rec;
  public
    Out1_rec Out1;
  protected
    record In1_rec
      Modelica.Units.SI.MassFlowRate m_flow "Mass flow rate from the connection point into the component";
      Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
      Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end In1_rec;
  public
    In1_rec In1;
  protected
    record aux1_rec
      constant Modelica.Units.SI.MassFlowRate m_flow = 0.0 "Mass flow rate from the connection point into the component";
      Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
      Modelica.Units.SI.SpecificEnthalpy h_outflow(nominal = 1000.0) "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end aux1_rec;
  public
    aux1_rec aux1;
  protected
    record aux2_rec
      constant Modelica.Units.SI.MassFlowRate m_flow = 0.0 "Mass flow rate from the connection point into the component";
      Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
      Modelica.Units.SI.SpecificEnthalpy h_outflow(nominal = 1000.0) "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end aux2_rec;
  public
    aux2_rec aux2;
  protected
    record reallocateHeatFlows_rec
      constant Integer N = 2 "Number of axial elements";
      constant importedFMUTypes.ClaRa_Basics_Units_Length length = 1 "Length of adapter";
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'Delta_x[1]' = 0.5 "Discretisation scheme";
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'Delta_x[2]' = 0.5 "Discretisation scheme";
      constant Boolean useStabiliserState = false "True, if a stabiliser state shall be used";
      constant importedFMUTypes.ClaRa_Basics_Units_Time Tau = 1 "Time Constant of Stabiliser State";
    protected
      record heatScalar_rec
        Modelica.Units.SI.Temperature T "Port temperature";
        Modelica.Units.SI.HeatFlowRate Q_flow(nominal = 100000.0) "Heat flow rate (positive if flowing from outside into the component)";
      end heatScalar_rec;
    public
      heatScalar_rec heatScalar;
    protected
      record 'heatVector[1]_rec'
        Modelica.Units.SI.Temperature T "Port temperature";
        Modelica.Units.SI.HeatFlowRate Q_flow(nominal = 100000.0) "Heat flow rate (positive if flowing from outside into the component)";
      end 'heatVector[1]_rec';
    public
      'heatVector[1]_rec' 'heatVector[1]';
    protected
      record 'heatVector[2]_rec'
        Modelica.Units.SI.Temperature T "Port temperature";
        Modelica.Units.SI.HeatFlowRate Q_flow(nominal = 100000.0) "Heat flow rate (positive if flowing from outside into the component)";
      end 'heatVector[2]_rec';
    public
      'heatVector[2]_rec' 'heatVector[2]';
    end reallocateHeatFlows_rec;
  public
    reallocateHeatFlows_rec reallocateHeatFlows;
  protected
    record tubes_rec
      constant Boolean useHomotopy = true "True, if homotopy method is used during initialisation";
      importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_nom "Nominal mass flow rates at inlet";
      importedFMUTypes.ClaRa_Basics_Units_Pressure p_nom "Nominal pressure";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_nom "Nominal specific enthalpy";
      constant Integer initOption = 0 "Type of initialisation";
      importedFMUTypes.ClaRa_Basics_Units_Pressure p "System pressure";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_start "Start value of system specific enthalpy";
      importedFMUTypes.ClaRa_Basics_Units_Pressure p_start "Start value of system pressure";
      constant Boolean showExpertSummary = true "True, if expert summary should be applied";
      constant Integer heatSurfaceAlloc = 1 "Heat transfer area to be considered";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "spec. enthalpy state";
      importedFMUTypes.ClaRa_Basics_Units_Mass mass "Total system mass";
    protected
      record geo_rec
        constant importedFMUTypes.ClaRa_Basics_Units_Volume volume(min = 1E-15) = 23.56194490192345 "Volume of the component";
        constant Integer N_heat = 1 "No. of heat transfer areas";
        constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat[1]'(min = 1E-15) = 1884.9555921538758 "Heat transfer area: /1/ dedicated to lateral surface";
        constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat_CF[1]'(min = 1E-15) = 1884.9555921538758 "Corrected heat transfer area: /1/ dedicated to lateral surface";
        constant Real 'CF_geo[1]'(min = 1E-15) = 1 "Correction factor for heat transfer area: /1/ dedicated to lateral surface";
        constant importedFMUTypes.ClaRa_Basics_Units_Area A_cross(min = 1E-15) = 1.1780972450961726 "Cross section for mass flow";
        constant importedFMUTypes.ClaRa_Basics_Units_Area A_front(min = 1E-15) = 1.1780972450961726 "Frontal area";
        constant importedFMUTypes.ClaRa_Basics_Units_Area A_hor = 1E-06 "Nominal horizonal area";
        constant Integer N_inlet = 1 "Number of inlet ports";
        constant Integer N_outlet = 1 "Number of outlet ports";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'z_in[1]' = 0.1 "Height of inlet ports";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'z_out[1]' = 0.1 "Height of outlet ports";
        constant importedFMUTypes.ClaRa_Basics_Units_Length height_fill = -1 "Fillable height of component";
        constant Real 'shape[1,1]' = 0 "Shape factor, i.e. A_horitontal=A_hor*interp(shape, relLevel)";
        constant Real 'shape[1,2]' = 1 "Shape factor, i.e. A_horitontal=A_hor*interp(shape, relLevel)";
        constant Real 'shape[2,1]' = 1 "Shape factor, i.e. A_horitontal=A_hor*interp(shape, relLevel)";
        constant Real 'shape[2,2]' = 1 "Shape factor, i.e. A_horitontal=A_hor*interp(shape, relLevel)";
        constant importedFMUTypes.ClaRa_Basics_Units_Length diameter = 0.05 "Diameter of the component";
        constant importedFMUTypes.ClaRa_Basics_Units_Length diameter_hyd = 0.05 "Hydraulic diameter of the component";
        constant importedFMUTypes.ClaRa_Basics_Units_Length length = 10.0 "Length of the component (one pass)";
        constant Integer N_tubes = 600 "Number of tubes in parallel";
        constant Integer N_passes = 2 "Number of passes of the tubes";
        constant Integer orientation = 0 "Main orientation of tube bundle (N_passes>1)";
      end geo_rec;
    public
      geo_rec geo;
    protected
      record inlet_rec
        Modelica.Units.SI.MassFlowRate m_flow "Mass flow rate from the connection point into the component";
        Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
        Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
      end inlet_rec;
    public
      inlet_rec inlet;
    protected
      record outlet_rec
        Modelica.Units.SI.MassFlowRate m_flow "Mass flow rate from the connection point into the component";
        Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
        Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
      end outlet_rec;
    public
      outlet_rec outlet;
    protected
      record heat_rec
        parameter Modelica.Units.SI.Temperature _T_start = 288.15
        annotation(Dialog(tab = "Initial", group = "Approximate"));
        Modelica.Units.SI.Temperature T(start = _T_start, fixed=false) "Port temperature";
        Modelica.Units.SI.HeatFlowRate Q_flow(nominal = 100000.0) "Heat flow rate (positive if flowing from outside into the component)";
      end heat_rec;
    public
      heat_rec heat annotation(Dialog);
    protected
      record summary_rec
      protected
        record outline_rec
          constant Boolean showExpertSummary = false;
          constant importedFMUTypes.ClaRa_Basics_Units_Volume volume_tot = 23.56194490192345 "Total volume";
          constant importedFMUTypes.ClaRa_Basics_Units_Area A_heat = 1884.9555921538758 "Heat transfer area";
          importedFMUTypes.ClaRa_Basics_Units_HeatFlowRate Q_flow_tot "Total heat flow rate";
          importedFMUTypes.ClaRa_Basics_Units_PressureDifference Delta_p "Pressure difference p_in - p_out";
        end outline_rec;
      public
        outline_rec outline;
      protected
        record inlet_rec
          constant Boolean showExpertSummary = true;
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Temperature T "Temperature";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "Specific entropy";
          importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
          importedFMUTypes.ClaRa_Basics_Units_Power H_flow "Enthalpy flow rate";
          importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
        end inlet_rec;
      public
        inlet_rec inlet;
      protected
        record outlet_rec
          constant Boolean showExpertSummary = true;
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Temperature T "Temperature";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "Specific entropy";
          importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
          importedFMUTypes.ClaRa_Basics_Units_Power H_flow "Enthalpy flow rate";
          importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
        end outlet_rec;
      public
        outlet_rec outlet;
      protected
        record fluid_rec
          constant Boolean showExpertSummary = true;
          importedFMUTypes.ClaRa_Basics_Units_Mass mass "System mass";
          importedFMUTypes.ClaRa_Basics_Units_Temperature T "System temperature";
          importedFMUTypes.ClaRa_Basics_Units_Temperature T_sat "System saturation temperature";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "System pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "System specific enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_bub "Bubble specific enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_dew "Dew specific enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "System specific entropy";
          importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
          Modelica.Units.SI.Enthalpy H "System enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
        end fluid_rec;
      public
        fluid_rec fluid;
      end summary_rec;
    public
      summary_rec summary;
    protected
      record fluidIn_rec
        constant Boolean stateSelectPreferForInputs = false "=true, StateSelect.prefer is set for input variables";
        constant Boolean computeTransportProperties = true "=true, if transport properties are calculated";
        constant Boolean interpolateTransportProperties = true "Interpolate transport properties in vapor dome";
        constant Boolean computeSurfaceTension = true;
        constant Boolean deactivateDensityDerivatives = false "Deactivate calculation of partial derivatives of density";
        constant Boolean computeVLEAdditionalProperties = true "Compute detailed vapor liquid equilibrium properties";
        constant Boolean computeVLETransportProperties = true "Compute detailed vapor liquid equilibrium transport properties";
        constant Boolean deactivateTwoPhaseRegion = false "Deactivate calculation of two phase region";
        Modelica.Units.SI.Density d(nominal = 1000.0) "Density";
        Modelica.Units.SI.AbsolutePressure p "Pressure";
        Modelica.Units.SI.SpecificEnthalpy h "Specific enthalpy";
        Modelica.Units.SI.SpecificEntropy s(nominal = 1000.0, min = 0.0) "Specific entropy";
        Modelica.Units.SI.Temperature T "Temperature";
        Modelica.Units.SI.MolarMass M "Average molar mass";
        Modelica.Units.SI.MassFraction q(nominal = 1.0) "Steam mass fraction (quality)";
        Modelica.Units.SI.SpecificHeatCapacity cp "Specific isobaric heat capacity cp";
        Modelica.Units.SI.SpecificHeatCapacity cv "Specific isochoric heat capacity cv";
        Modelica.Units.SI.LinearExpansionCoefficient beta "Isobaric thermal expansion coefficient";
        Modelica.Units.SI.Compressibility kappa "Isothermal compressibility";
        Modelica.Units.SI.Velocity w "Speed of sound";
        Modelica.Units.SI.DerDensityByEnthalpy drhodh_pxi "1st derivative of density wrt specific enthalpy at constant pressure and mass fraction";
        Modelica.Units.SI.DerDensityByPressure drhodp_hxi "1st derivative of density wrt pressure at specific enthalpy and mass fraction";
        Real gamma "Heat capacity ratio aka isentropic expansion factor";
        Modelica.Units.SI.MolarMass 'M_i[1]' "Molar mass of component i";
      protected
        record vleFluidPointer_rec
          Integer id;
        end vleFluidPointer_rec;
      public
        vleFluidPointer_rec vleFluidPointer;
      protected
        record crit_rec
          Modelica.Units.SI.Density d "Critical density";
          Modelica.Units.SI.SpecificEnthalpy h "Critical specific enthalpy";
          Modelica.Units.SI.AbsolutePressure p "Critical pressure";
          Modelica.Units.SI.SpecificEntropy s "Critical specific entropy";
          Modelica.Units.SI.Temperature T "Critical temperature";
        end crit_rec;
      public
        crit_rec crit;
      protected
        record transp_rec
          Modelica.Units.SI.PrandtlNumber Pr "Prandtl number";
          Modelica.Units.SI.ThermalConductivity lambda "Thermal conductivity";
          Modelica.Units.SI.DynamicViscosity eta(min = -1.0) "Dynamic viscosity";
          Modelica.Units.SI.SurfaceTension sigma "Surface tension";
        end transp_rec;
      public
        transp_rec transp;
      protected
        record VLE_rec
          Modelica.Units.SI.Density d_l "Density of liquid phase";
          Modelica.Units.SI.Density d_v "Density of vapour phase";
          Modelica.Units.SI.SpecificEnthalpy h_l "Specific enthalpy of liquid phase";
          Modelica.Units.SI.SpecificEnthalpy h_v "Specific enthalpy of vapour phase";
          Modelica.Units.SI.AbsolutePressure p_l "Pressure of liquid phase";
          Modelica.Units.SI.AbsolutePressure p_v "Pressure of vapour phase";
          Modelica.Units.SI.SpecificEntropy s_l "Specific entropy of liquid phase";
          Modelica.Units.SI.SpecificEntropy s_v "Specific entropy of vapour phase";
          Modelica.Units.SI.Temperature T_l "Temperature of liquid phase";
          Modelica.Units.SI.Temperature T_v "Temperature of vapour phase";
          constant Integer nc = 1;
        end VLE_rec;
      public
        VLE_rec VLE;
      protected
        record VLEAdditional_rec
          Modelica.Units.SI.SpecificHeatCapacity cp_l "Specific heat capacity cp of liquid phase";
          Modelica.Units.SI.SpecificHeatCapacity cp_v "Specific heat capacity cp of vapour phase";
          Modelica.Units.SI.LinearExpansionCoefficient beta_l "Isobaric expansion coefficient of liquid phase";
          Modelica.Units.SI.LinearExpansionCoefficient beta_v "Isobaric expansion coefficient of vapour phase";
          Modelica.Units.SI.Compressibility kappa_l "Isothermal compressibility of liquid phase";
          Modelica.Units.SI.Compressibility kappa_v "Isothermal compressibility of vapour phase";
        end VLEAdditional_rec;
      public
        VLEAdditional_rec VLEAdditional;
      protected
        record VLETransp_rec
          Modelica.Units.SI.PrandtlNumber Pr_l "Prandtl number of liquid phase";
          Modelica.Units.SI.PrandtlNumber Pr_v "Prandtl number of vapour phase";
          Modelica.Units.SI.ThermalConductivity lambda_l "Thermal conductivity of liquid phase";
          Modelica.Units.SI.ThermalConductivity lambda_v "Thermal conductivity of vapour phase";
          Modelica.Units.SI.DynamicViscosity eta_l(min = -1.0) "Dynamic viscosity of liquid phase";
          Modelica.Units.SI.DynamicViscosity eta_v(min = -1.0) "Dynamic viscosity of vapour phase";
        end VLETransp_rec;
      public
        VLETransp_rec VLETransp;
      end fluidIn_rec;
    public
      fluidIn_rec fluidIn;
    protected
      record fluidOut_rec
        constant Boolean stateSelectPreferForInputs = false "=true, StateSelect.prefer is set for input variables";
        constant Boolean computeTransportProperties = true "=true, if transport properties are calculated";
        constant Boolean interpolateTransportProperties = true "Interpolate transport properties in vapor dome";
        constant Boolean computeSurfaceTension = true;
        constant Boolean deactivateDensityDerivatives = false "Deactivate calculation of partial derivatives of density";
        constant Boolean computeVLEAdditionalProperties = true "Compute detailed vapor liquid equilibrium properties";
        constant Boolean computeVLETransportProperties = true "Compute detailed vapor liquid equilibrium transport properties";
        constant Boolean deactivateTwoPhaseRegion = false "Deactivate calculation of two phase region";
        Modelica.Units.SI.Density d(nominal = 1000.0) "Density";
        Modelica.Units.SI.AbsolutePressure p "Pressure";
        Modelica.Units.SI.SpecificEnthalpy h "Specific enthalpy";
        Modelica.Units.SI.SpecificEntropy s(nominal = 1000.0, min = 0.0) "Specific entropy";
        Modelica.Units.SI.Temperature T "Temperature";
        Modelica.Units.SI.MolarMass M "Average molar mass";
        Modelica.Units.SI.MassFraction q(nominal = 1.0) "Steam mass fraction (quality)";
        Modelica.Units.SI.SpecificHeatCapacity cp "Specific isobaric heat capacity cp";
        Modelica.Units.SI.SpecificHeatCapacity cv "Specific isochoric heat capacity cv";
        Modelica.Units.SI.LinearExpansionCoefficient beta "Isobaric thermal expansion coefficient";
        Modelica.Units.SI.Compressibility kappa "Isothermal compressibility";
        Modelica.Units.SI.Velocity w "Speed of sound";
        Modelica.Units.SI.DerDensityByEnthalpy drhodh_pxi "1st derivative of density wrt specific enthalpy at constant pressure and mass fraction";
        Modelica.Units.SI.DerDensityByPressure drhodp_hxi "1st derivative of density wrt pressure at specific enthalpy and mass fraction";
        Real gamma "Heat capacity ratio aka isentropic expansion factor";
        Modelica.Units.SI.MolarMass 'M_i[1]' "Molar mass of component i";
      protected
        record vleFluidPointer_rec
          Integer id;
        end vleFluidPointer_rec;
      public
        vleFluidPointer_rec vleFluidPointer;
      protected
        record crit_rec
          Modelica.Units.SI.Density d "Critical density";
          Modelica.Units.SI.SpecificEnthalpy h "Critical specific enthalpy";
          Modelica.Units.SI.AbsolutePressure p "Critical pressure";
          Modelica.Units.SI.SpecificEntropy s "Critical specific entropy";
          Modelica.Units.SI.Temperature T "Critical temperature";
        end crit_rec;
      public
        crit_rec crit;
      protected
        record transp_rec
          Modelica.Units.SI.PrandtlNumber Pr "Prandtl number";
          Modelica.Units.SI.ThermalConductivity lambda "Thermal conductivity";
          Modelica.Units.SI.DynamicViscosity eta(min = -1.0) "Dynamic viscosity";
          Modelica.Units.SI.SurfaceTension sigma "Surface tension";
        end transp_rec;
      public
        transp_rec transp;
      protected
        record VLE_rec
          Modelica.Units.SI.Density d_l "Density of liquid phase";
          Modelica.Units.SI.Density d_v "Density of vapour phase";
          Modelica.Units.SI.SpecificEnthalpy h_l "Specific enthalpy of liquid phase";
          Modelica.Units.SI.SpecificEnthalpy h_v "Specific enthalpy of vapour phase";
          Modelica.Units.SI.AbsolutePressure p_l "Pressure of liquid phase";
          Modelica.Units.SI.AbsolutePressure p_v "Pressure of vapour phase";
          Modelica.Units.SI.SpecificEntropy s_l "Specific entropy of liquid phase";
          Modelica.Units.SI.SpecificEntropy s_v "Specific entropy of vapour phase";
          Modelica.Units.SI.Temperature T_l "Temperature of liquid phase";
          Modelica.Units.SI.Temperature T_v "Temperature of vapour phase";
          constant Integer nc = 1;
        end VLE_rec;
      public
        VLE_rec VLE;
      protected
        record VLEAdditional_rec
          Modelica.Units.SI.SpecificHeatCapacity cp_l "Specific heat capacity cp of liquid phase";
          Modelica.Units.SI.SpecificHeatCapacity cp_v "Specific heat capacity cp of vapour phase";
          Modelica.Units.SI.LinearExpansionCoefficient beta_l "Isobaric expansion coefficient of liquid phase";
          Modelica.Units.SI.LinearExpansionCoefficient beta_v "Isobaric expansion coefficient of vapour phase";
          Modelica.Units.SI.Compressibility kappa_l "Isothermal compressibility of liquid phase";
          Modelica.Units.SI.Compressibility kappa_v "Isothermal compressibility of vapour phase";
        end VLEAdditional_rec;
      public
        VLEAdditional_rec VLEAdditional;
      protected
        record VLETransp_rec
          Modelica.Units.SI.PrandtlNumber Pr_l "Prandtl number of liquid phase";
          Modelica.Units.SI.PrandtlNumber Pr_v "Prandtl number of vapour phase";
          Modelica.Units.SI.ThermalConductivity lambda_l "Thermal conductivity of liquid phase";
          Modelica.Units.SI.ThermalConductivity lambda_v "Thermal conductivity of vapour phase";
          Modelica.Units.SI.DynamicViscosity eta_l(min = -1.0) "Dynamic viscosity of liquid phase";
          Modelica.Units.SI.DynamicViscosity eta_v(min = -1.0) "Dynamic viscosity of vapour phase";
        end VLETransp_rec;
      public
        VLETransp_rec VLETransp;
      end fluidOut_rec;
    public
      fluidOut_rec fluidOut;
    protected
      record heattransfer_rec
        constant Integer HT_type = 0;
        constant importedFMUTypes.ClaRa_Basics_Units_CoefficientOfHeatTransfer alpha_nom = 3000 "Constant heat transfer coefficient";
        constant importedFMUTypes.ClaRa_Basics_Units_ThermalResistance HR_nom = 1.768388256576615E-07 "Nominal convective heat resistance";
        constant Integer heatSurfaceAlloc = 1 "To be considered heat transfer area";
        constant Real 'PL_alpha[1,1]' = 0.0 "Correction factor for heat transfer in part load";
        constant Real 'PL_alpha[1,2]' = 0.55 "Correction factor for heat transfer in part load";
        constant Real 'PL_alpha[2,1]' = 0.5 "Correction factor for heat transfer in part load";
        constant Real 'PL_alpha[2,2]' = 0.65 "Correction factor for heat transfer in part load";
        constant Real 'PL_alpha[3,1]' = 0.7 "Correction factor for heat transfer in part load";
        constant Real 'PL_alpha[3,2]' = 0.72 "Correction factor for heat transfer in part load";
        constant Real 'PL_alpha[4,1]' = 0.8 "Correction factor for heat transfer in part load";
        constant Real 'PL_alpha[4,2]' = 0.77 "Correction factor for heat transfer in part load";
        constant Real 'PL_alpha[5,1]' = 1 "Correction factor for heat transfer in part load";
        constant Real 'PL_alpha[5,2]' = 1 "Correction factor for heat transfer in part load";
        constant Real CF_fouling = 1 "Scaling factor accounting for the fouling of the wall";
        importedFMUTypes.ClaRa_Basics_Units_Temperature Delta_T_wi "Temperature difference between wall and fluid inlet temperature";
        importedFMUTypes.ClaRa_Basics_Units_Temperature Delta_T_wo "Temperature difference between wall and fluid outlet temperature";
        importedFMUTypes.ClaRa_Basics_Units_Temperature Delta_T_mean "Mean temperature difference used for heat transfer calculation";
        importedFMUTypes.ClaRa_Basics_Units_Temperature Delta_T_U "Upper temperature difference";
        importedFMUTypes.ClaRa_Basics_Units_Temperature Delta_T_L "Lower temperature difference";
        importedFMUTypes.ClaRa_Basics_Units_CoefficientOfHeatTransfer alpha "Heat transfer coefficient used for heat transfer calculation";
        importedFMUTypes.ClaRa_Basics_Units_ThermalResistance HR "Convective heat resistance";
      protected
        record heat_rec
          Modelica.Units.SI.Temperature T "Port temperature";
          Modelica.Units.SI.HeatFlowRate Q_flow "Heat flow rate (positive if flowing from outside into the component)";
        end heat_rec;
      public
        heat_rec heat;
      end heattransfer_rec;
    public
      heattransfer_rec heattransfer;
    protected
      record phaseBorder_rec
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_inflow;
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_outflow;
        constant importedFMUTypes.ClaRa_Basics_Units_PressureDifference Delta_p_geo_in = 0.0;
        constant importedFMUTypes.ClaRa_Basics_Units_PressureDifference Delta_p_geo_out = 0;
        constant importedFMUTypes.ClaRa_Basics_Units_Length level_abs = 0 "Absolute filling absLevel";
        constant Real level_rel = 0 "Relative filling absLevel";
        constant Real level_rel_start = 0 "Start value for relative filling Level";
        constant Boolean provideDensityDerivative = true "True if density derivative shall be provided";
      end phaseBorder_rec;
    public
      phaseBorder_rec phaseBorder;
    protected
      record pressureLoss_rec
        importedFMUTypes.ClaRa_Basics_Units_Pressure Delta_p;
        constant importedFMUTypes.ClaRa_Basics_Units_Pressure Delta_p_nom = 1000 "Nominal pressure loss";
      end pressureLoss_rec;
    public
      pressureLoss_rec pressureLoss;
    end tubes_rec;
  public
    tubes_rec tubes annotation(Dialog);
  protected
    record shell_rec
      constant Boolean useHomotopy = true "True, if homotopy method is used during initialisation";
      importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_nom "Nominal mass flow rates at inlet";
      importedFMUTypes.ClaRa_Basics_Units_Pressure p_nom "Nominal pressure";
      constant Integer initOption = 204 "Type of initialisation";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_liq "Specific enthalpy of liquid phase";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_vap "Specific enthalpy of vapour phase";
      constant importedFMUTypes.ClaRa_Basics_Units_Time Tau_cond = 0.3 "Time constant of condensation";
      constant importedFMUTypes.ClaRa_Basics_Units_Time Tau_evap = 0.03 "Time constant of evaporation";
      constant importedFMUTypes.ClaRa_Basics_Units_CoefficientOfHeatTransfer alpha_ph = 50000.0 "HTC of the phase border";
      constant importedFMUTypes.ClaRa_Basics_Units_Area A_heat_ph = 59.31326929977531 "Heat transfer area at phase border";
      constant Real exp_HT_phases = 0.0 "Exponent for volume dependency on inter phase HT";
      constant Boolean equalPressures = true "True if pressure in liquid and vapour phase is equal";
      importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho_liq_nom "Nominal density";
      importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho_vap_nom "Nominal density";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_liq_start "Start value of sytsem specific enthalpy";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_vap_start "Start value of sytsem specific enthalpy";
      importedFMUTypes.ClaRa_Basics_Units_Pressure p_start "Start value of sytsem pressure";
      constant Real level_rel_start = 0.1 "Start value for relative filling level";
      constant Boolean showExpertSummary = true "True, if expert summary should be applied";
      constant Integer heatSurfaceAlloc = 2 "Heat transfer area to be considered";
      Real drho_liqdt(unit = "kg/(m3.s)") "Time derivative of liquid density";
      Real drho_vapdt(unit = "kg/(m3.s)") "Time derivative of vapour density";
      parameter importedFMUTypes.ClaRa_Basics_Units_Volume _volume_liq_start = 0.5931326929977531
      annotation(Dialog(tab = "Initial", group = "Approximate"));
      importedFMUTypes.ClaRa_Basics_Units_Volume volume_liq(start = _volume_liq_start, fixed=false) "Liquid volume";
      Real _volume_liq_der(unit = "m3/s") "der(Liquid volume)";
      importedFMUTypes.ClaRa_Basics_Units_Volume volume_vap "Vapour volume";
      importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_cond "Condensing mass flow";
      importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_evap "Evaporating mass flow";
      importedFMUTypes.ClaRa_Basics_Units_HeatFlowRate Q_flow_phases "Heat flow between phases";
      importedFMUTypes.ClaRa_Basics_Units_HeatFlowRate 'Q_flow[1]';
      importedFMUTypes.ClaRa_Basics_Units_HeatFlowRate 'Q_flow[2]';
      importedFMUTypes.ClaRa_Basics_Units_Mass mass_liq "Liquid mass";
      importedFMUTypes.ClaRa_Basics_Units_Mass mass_vap "Vapour mass";
      importedFMUTypes.ClaRa_Basics_Units_Pressure p_liq "Liquid pressure";
      Real _p_liq_der(unit = "Pa/s") "der(Liquid pressure)";
      importedFMUTypes.ClaRa_Basics_Units_Pressure p_vap "Vapour pressure";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyFlowRate 'H_flow_inliq[1]' "Enthalpy flow rate passing from inlet to liquid zone and vice versa";
      constant importedFMUTypes.ClaRa_Basics_Units_EnthalpyFlowRate 'H_flow_inliq[2]' = 0.0 "Enthalpy flow rate passing from inlet to liquid zone and vice versa";
      constant importedFMUTypes.ClaRa_Basics_Units_EnthalpyFlowRate 'H_flow_inliq[3]' = 0.0 "Enthalpy flow rate passing from inlet to liquid zone and vice versa";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyFlowRate 'H_flow_invap[1]' "Enthalpy flow rate passing from inlet to vapour zone and vice versa";
      constant importedFMUTypes.ClaRa_Basics_Units_EnthalpyFlowRate 'H_flow_invap[2]' = 0.0 "Enthalpy flow rate passing from inlet to vapour zone and vice versa";
      constant importedFMUTypes.ClaRa_Basics_Units_EnthalpyFlowRate 'H_flow_invap[3]' = 0.0 "Enthalpy flow rate passing from inlet to vapour zone and vice versa";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyFlowRate 'H_flow_outliq[1]' "Enthalpy flow rate passing from inlet to liquid zone and vice versa";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyFlowRate 'H_flow_outvap[1]' "Enthalpy flow rate passing from outlet to vapour zone and vice versa";
    protected
      record geo_rec
        constant importedFMUTypes.ClaRa_Basics_Units_Volume volume(min = 1E-15) = 5.93132692997753 "Volume of the component";
        constant Integer N_heat = 2 "No. of heat transfer areas";
        constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat[1]'(min = 1E-15) = 69.11503837897544 "Heat transfer area: /1/ dedicated to lateral surface";
        constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat[2]'(min = 1E-15) = 1960.3538158400308 "Heat transfer area: /1/ dedicated to lateral surface";
        constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat_CF[1]'(min = 1E-15) = 69.11503837897544 "Corrected heat transfer area: /1/ dedicated to lateral surface";
        constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat_CF[2]'(min = 1E-15) = 1960.3538158400308 "Corrected heat transfer area: /1/ dedicated to lateral surface";
        constant Real 'CF_geo[1]'(min = 1E-15) = 1.0 "Correction factor for heat transfer area: /1/ dedicated to lateral surface";
        constant Real 'CF_geo[2]'(min = 1E-15) = 1.0 "Correction factor for heat transfer area: /1/ dedicated to lateral surface";
        constant importedFMUTypes.ClaRa_Basics_Units_Area A_cross(min = 1E-15) = 0.5931326929977532 "Cross section for mass flow";
        constant importedFMUTypes.ClaRa_Basics_Units_Area A_front(min = 1E-15) = 3.141592653589793 "Frontal area";
        constant importedFMUTypes.ClaRa_Basics_Units_Area A_hor = 0.5931326929977531 "Nominal horizonal area";
        constant Integer N_inlet = 3 "Number of inlet ports";
        constant Integer N_outlet = 1 "Number of outlet ports";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'z_in[1]' = 10.0 "Height of inlet ports";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'z_in[2]' = 5.0 "Height of inlet ports";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'z_in[3]' = 5.0 "Height of inlet ports";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'z_out[1]' = 0.1 "Height of outlet ports";
        constant importedFMUTypes.ClaRa_Basics_Units_Length height_fill = 10.0 "Fillable height of component";
        constant Real 'shape[1,1]' = 0 "Shape factor, i.e. A_horitontal=A_hor*interp(shape, relLevel)";
        constant Real 'shape[1,2]' = 1 "Shape factor, i.e. A_horitontal=A_hor*interp(shape, relLevel)";
        constant Real 'shape[2,1]' = 1 "Shape factor, i.e. A_horitontal=A_hor*interp(shape, relLevel)";
        constant Real 'shape[2,2]' = 1 "Shape factor, i.e. A_horitontal=A_hor*interp(shape, relLevel)";
        constant importedFMUTypes.ClaRa_Basics_Choices_GeometryOrientation orientation = importedFMUTypes.ClaRa_Basics_Choices_GeometryOrientation.vertical "Orientation of the component";
        constant importedFMUTypes.ClaRa_Basics_Choices_GeometryOrientation flowOrientation = importedFMUTypes.ClaRa_Basics_Choices_GeometryOrientation.vertical "Orientation of the mass flow";
        constant importedFMUTypes.ClaRa_Basics_Units_Length diameter = 2.0 "Diameter of the component";
        constant importedFMUTypes.ClaRa_Basics_Units_Length length = 10.0 "Length of the component";
        constant importedFMUTypes.ClaRa_Basics_Units_Length diameter_t = 0.052 "Outer diameter of internal tubes";
        constant importedFMUTypes.ClaRa_Basics_Units_Length length_tubes = 10.0 "Length of the internal tubes (single pass)";
        constant Integer N_tubes = 600 "Number of internal tubes";
        constant Integer N_passes = 2 "Number of passes of the internal tubes";
        constant Boolean parallelTubes = true "True, if tubes are parallel to main flow orientation, else false";
        constant Integer N_baffle = 0 "Number of baffles on shell side";
        constant Real interior(min = 1E-06, max = 1.0) = 0.18880000000000002 "Volume fraction of interior equipment";
        constant Real MIN = 1E-05 "Limiter";
        constant Modelica.Units.SI.Length Delta_z_ort = 0.104 "Distance between tubes orthogonal to flow direction (center to center)";
        constant Modelica.Units.SI.Length Delta_z_par = 0.104 "Distance between tubes parallel to flow direction (center to center)";
        constant Real a = 2.0 "Lateral alignment ratio";
        constant Real b = 2.0 "Vertical alignment ratio";
        constant Real psi = 0.6073009183012759 "Void ratio";
        constant Boolean staggeredAlignment = true "True, if the tubes are aligned staggeredly, false otherwise";
        constant Real fa = 1.3333333333333333 "Alignment factor";
        constant Integer N_rows(min = 2, max = 600) = 50 "Number of pipe rows in flow direction (minimum = N_passes)";
      end geo_rec;
    public
      geo_rec geo;
    protected
      record 'inlet[1]_rec'
        Modelica.Units.SI.MassFlowRate m_flow "Mass flow rate from the connection point into the component";
        Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
        Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
      end 'inlet[1]_rec';
    public
      'inlet[1]_rec' 'inlet[1]';
    protected
      record 'inlet[2]_rec'
        constant Modelica.Units.SI.MassFlowRate m_flow = 0.0 "Mass flow rate from the connection point into the component";
        Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
        Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
      end 'inlet[2]_rec';
    public
      'inlet[2]_rec' 'inlet[2]';
    protected
      record 'inlet[3]_rec'
        constant Modelica.Units.SI.MassFlowRate m_flow = 0.0 "Mass flow rate from the connection point into the component";
        Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
        Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
      end 'inlet[3]_rec';
    public
      'inlet[3]_rec' 'inlet[3]';
    protected
      record 'outlet[1]_rec'
        Modelica.Units.SI.MassFlowRate m_flow "Mass flow rate from the connection point into the component";
        Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
        Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
      end 'outlet[1]_rec';
    public
      'outlet[1]_rec' 'outlet[1]';
    protected
      record 'heat[1]_rec'
        Modelica.Units.SI.Temperature T "Port temperature";
        Modelica.Units.SI.HeatFlowRate Q_flow "Heat flow rate (positive if flowing from outside into the component)";
      end 'heat[1]_rec';
    public
      'heat[1]_rec' 'heat[1]';
    protected
      record 'heat[2]_rec'
        Modelica.Units.SI.Temperature T "Port temperature";
        Modelica.Units.SI.HeatFlowRate Q_flow "Heat flow rate (positive if flowing from outside into the component)";
      end 'heat[2]_rec';
    public
      'heat[2]_rec' 'heat[2]';
    protected
      record 'fluidIn[1]_rec'
        constant Boolean stateSelectPreferForInputs = false "=true, StateSelect.prefer is set for input variables";
        constant Boolean computeTransportProperties = false "=true, if transport properties are calculated";
        constant Boolean interpolateTransportProperties = true "Interpolate transport properties in vapor dome";
        constant Boolean computeSurfaceTension = true;
        constant Boolean deactivateDensityDerivatives = false "Deactivate calculation of partial derivatives of density";
        constant Boolean computeVLEAdditionalProperties = false "Compute detailed vapor liquid equilibrium properties";
        constant Boolean computeVLETransportProperties = false "Compute detailed vapor liquid equilibrium transport properties";
        constant Boolean deactivateTwoPhaseRegion = false "Deactivate calculation of two phase region";
        Modelica.Units.SI.Density d(nominal = 1000.0) "Density";
        Modelica.Units.SI.AbsolutePressure p "Pressure";
        Modelica.Units.SI.SpecificEnthalpy h "Specific enthalpy";
        Modelica.Units.SI.SpecificEntropy s(nominal = 1000.0, min = 0.0) "Specific entropy";
        Modelica.Units.SI.Temperature T "Temperature";
        Modelica.Units.SI.MolarMass M "Average molar mass";
        Modelica.Units.SI.MassFraction q(nominal = 1.0) "Steam mass fraction (quality)";
        Modelica.Units.SI.SpecificHeatCapacity cp "Specific isobaric heat capacity cp";
        Modelica.Units.SI.SpecificHeatCapacity cv "Specific isochoric heat capacity cv";
        Modelica.Units.SI.LinearExpansionCoefficient beta "Isobaric thermal expansion coefficient";
        Modelica.Units.SI.Compressibility kappa "Isothermal compressibility";
        Modelica.Units.SI.Velocity w "Speed of sound";
        Modelica.Units.SI.DerDensityByEnthalpy drhodh_pxi "1st derivative of density wrt specific enthalpy at constant pressure and mass fraction";
        Modelica.Units.SI.DerDensityByPressure drhodp_hxi "1st derivative of density wrt pressure at specific enthalpy and mass fraction";
        Real gamma "Heat capacity ratio aka isentropic expansion factor";
        Modelica.Units.SI.MolarMass 'M_i[1]' "Molar mass of component i";
      protected
        record vleFluidPointer_rec
          Integer id;
        end vleFluidPointer_rec;
      public
        vleFluidPointer_rec vleFluidPointer;
      protected
        record crit_rec
          Modelica.Units.SI.Density d "Critical density";
          Modelica.Units.SI.SpecificEnthalpy h "Critical specific enthalpy";
          Modelica.Units.SI.AbsolutePressure p "Critical pressure";
          Modelica.Units.SI.SpecificEntropy s "Critical specific entropy";
          Modelica.Units.SI.Temperature T "Critical temperature";
        end crit_rec;
      public
        crit_rec crit;
      protected
        record transp_rec
          constant Modelica.Units.SI.PrandtlNumber Pr = -1.0 "Prandtl number";
          constant Modelica.Units.SI.ThermalConductivity lambda = -1.0 "Thermal conductivity";
          constant Modelica.Units.SI.DynamicViscosity eta(min = -1.0) = -1.0 "Dynamic viscosity";
          constant Modelica.Units.SI.SurfaceTension sigma = -1.0 "Surface tension";
        end transp_rec;
      public
        transp_rec transp;
      protected
        record VLE_rec
          Modelica.Units.SI.Density d_l "Density of liquid phase";
          Modelica.Units.SI.Density d_v "Density of vapour phase";
          Modelica.Units.SI.SpecificEnthalpy h_l "Specific enthalpy of liquid phase";
          Modelica.Units.SI.SpecificEnthalpy h_v "Specific enthalpy of vapour phase";
          Modelica.Units.SI.AbsolutePressure p_l "Pressure of liquid phase";
          Modelica.Units.SI.AbsolutePressure p_v "Pressure of vapour phase";
          Modelica.Units.SI.SpecificEntropy s_l "Specific entropy of liquid phase";
          Modelica.Units.SI.SpecificEntropy s_v "Specific entropy of vapour phase";
          Modelica.Units.SI.Temperature T_l "Temperature of liquid phase";
          Modelica.Units.SI.Temperature T_v "Temperature of vapour phase";
          constant Integer nc = 1;
        end VLE_rec;
      public
        VLE_rec VLE;
      protected
        record VLEAdditional_rec
          constant Modelica.Units.SI.SpecificHeatCapacity cp_l = -1 "Specific heat capacity cp of liquid phase";
          constant Modelica.Units.SI.SpecificHeatCapacity cp_v = -1 "Specific heat capacity cp of vapour phase";
          constant Modelica.Units.SI.LinearExpansionCoefficient beta_l = -1 "Isobaric expansion coefficient of liquid phase";
          constant Modelica.Units.SI.LinearExpansionCoefficient beta_v = -1 "Isobaric expansion coefficient of vapour phase";
          constant Modelica.Units.SI.Compressibility kappa_l = -1 "Isothermal compressibility of liquid phase";
          constant Modelica.Units.SI.Compressibility kappa_v = -1 "Isothermal compressibility of vapour phase";
        end VLEAdditional_rec;
      public
        VLEAdditional_rec VLEAdditional;
      protected
        record VLETransp_rec
          constant Modelica.Units.SI.PrandtlNumber Pr_l = -1 "Prandtl number of liquid phase";
          constant Modelica.Units.SI.PrandtlNumber Pr_v = -1 "Prandtl number of vapour phase";
          constant Modelica.Units.SI.ThermalConductivity lambda_l = -1 "Thermal conductivity of liquid phase";
          constant Modelica.Units.SI.ThermalConductivity lambda_v = -1 "Thermal conductivity of vapour phase";
          constant Modelica.Units.SI.DynamicViscosity eta_l(min = -1.0) = -1 "Dynamic viscosity of liquid phase";
          constant Modelica.Units.SI.DynamicViscosity eta_v(min = -1.0) = -1 "Dynamic viscosity of vapour phase";
        end VLETransp_rec;
      public
        VLETransp_rec VLETransp;
      end 'fluidIn[1]_rec';
    public
      'fluidIn[1]_rec' 'fluidIn[1]';
    protected
      record 'fluidIn[2]_rec'
        constant Boolean stateSelectPreferForInputs = false "=true, StateSelect.prefer is set for input variables";
        constant Boolean computeTransportProperties = false "=true, if transport properties are calculated";
        constant Boolean interpolateTransportProperties = true "Interpolate transport properties in vapor dome";
        constant Boolean computeSurfaceTension = true;
        constant Boolean deactivateDensityDerivatives = false "Deactivate calculation of partial derivatives of density";
        constant Boolean computeVLEAdditionalProperties = false "Compute detailed vapor liquid equilibrium properties";
        constant Boolean computeVLETransportProperties = false "Compute detailed vapor liquid equilibrium transport properties";
        constant Boolean deactivateTwoPhaseRegion = false "Deactivate calculation of two phase region";
        Modelica.Units.SI.Density d(nominal = 1000.0) "Density";
        Modelica.Units.SI.AbsolutePressure p "Pressure";
        Modelica.Units.SI.SpecificEnthalpy h "Specific enthalpy";
        Modelica.Units.SI.SpecificEntropy s(nominal = 1000.0, min = 0.0) "Specific entropy";
        Modelica.Units.SI.Temperature T "Temperature";
        Modelica.Units.SI.MolarMass M "Average molar mass";
        Modelica.Units.SI.MassFraction q(nominal = 1.0) "Steam mass fraction (quality)";
        Modelica.Units.SI.SpecificHeatCapacity cp "Specific isobaric heat capacity cp";
        Modelica.Units.SI.SpecificHeatCapacity cv "Specific isochoric heat capacity cv";
        Modelica.Units.SI.LinearExpansionCoefficient beta "Isobaric thermal expansion coefficient";
        Modelica.Units.SI.Compressibility kappa "Isothermal compressibility";
        Modelica.Units.SI.Velocity w "Speed of sound";
        Modelica.Units.SI.DerDensityByEnthalpy drhodh_pxi "1st derivative of density wrt specific enthalpy at constant pressure and mass fraction";
        Modelica.Units.SI.DerDensityByPressure drhodp_hxi "1st derivative of density wrt pressure at specific enthalpy and mass fraction";
        Real gamma "Heat capacity ratio aka isentropic expansion factor";
        Modelica.Units.SI.MolarMass 'M_i[1]' "Molar mass of component i";
      protected
        record vleFluidPointer_rec
          Integer id;
        end vleFluidPointer_rec;
      public
        vleFluidPointer_rec vleFluidPointer;
      protected
        record crit_rec
          Modelica.Units.SI.Density d "Critical density";
          Modelica.Units.SI.SpecificEnthalpy h "Critical specific enthalpy";
          Modelica.Units.SI.AbsolutePressure p "Critical pressure";
          Modelica.Units.SI.SpecificEntropy s "Critical specific entropy";
          Modelica.Units.SI.Temperature T "Critical temperature";
        end crit_rec;
      public
        crit_rec crit;
      protected
        record transp_rec
          constant Modelica.Units.SI.PrandtlNumber Pr = -1.0 "Prandtl number";
          constant Modelica.Units.SI.ThermalConductivity lambda = -1.0 "Thermal conductivity";
          constant Modelica.Units.SI.DynamicViscosity eta(min = -1.0) = -1.0 "Dynamic viscosity";
          constant Modelica.Units.SI.SurfaceTension sigma = -1.0 "Surface tension";
        end transp_rec;
      public
        transp_rec transp;
      protected
        record VLE_rec
          Modelica.Units.SI.Density d_l "Density of liquid phase";
          Modelica.Units.SI.Density d_v "Density of vapour phase";
          Modelica.Units.SI.SpecificEnthalpy h_l "Specific enthalpy of liquid phase";
          Modelica.Units.SI.SpecificEnthalpy h_v "Specific enthalpy of vapour phase";
          Modelica.Units.SI.AbsolutePressure p_l "Pressure of liquid phase";
          Modelica.Units.SI.AbsolutePressure p_v "Pressure of vapour phase";
          Modelica.Units.SI.SpecificEntropy s_l "Specific entropy of liquid phase";
          Modelica.Units.SI.SpecificEntropy s_v "Specific entropy of vapour phase";
          Modelica.Units.SI.Temperature T_l "Temperature of liquid phase";
          Modelica.Units.SI.Temperature T_v "Temperature of vapour phase";
          constant Integer nc = 1;
        end VLE_rec;
      public
        VLE_rec VLE;
      protected
        record VLEAdditional_rec
          constant Modelica.Units.SI.SpecificHeatCapacity cp_l = -1 "Specific heat capacity cp of liquid phase";
          constant Modelica.Units.SI.SpecificHeatCapacity cp_v = -1 "Specific heat capacity cp of vapour phase";
          constant Modelica.Units.SI.LinearExpansionCoefficient beta_l = -1 "Isobaric expansion coefficient of liquid phase";
          constant Modelica.Units.SI.LinearExpansionCoefficient beta_v = -1 "Isobaric expansion coefficient of vapour phase";
          constant Modelica.Units.SI.Compressibility kappa_l = -1 "Isothermal compressibility of liquid phase";
          constant Modelica.Units.SI.Compressibility kappa_v = -1 "Isothermal compressibility of vapour phase";
        end VLEAdditional_rec;
      public
        VLEAdditional_rec VLEAdditional;
      protected
        record VLETransp_rec
          constant Modelica.Units.SI.PrandtlNumber Pr_l = -1 "Prandtl number of liquid phase";
          constant Modelica.Units.SI.PrandtlNumber Pr_v = -1 "Prandtl number of vapour phase";
          constant Modelica.Units.SI.ThermalConductivity lambda_l = -1 "Thermal conductivity of liquid phase";
          constant Modelica.Units.SI.ThermalConductivity lambda_v = -1 "Thermal conductivity of vapour phase";
          constant Modelica.Units.SI.DynamicViscosity eta_l(min = -1.0) = -1 "Dynamic viscosity of liquid phase";
          constant Modelica.Units.SI.DynamicViscosity eta_v(min = -1.0) = -1 "Dynamic viscosity of vapour phase";
        end VLETransp_rec;
      public
        VLETransp_rec VLETransp;
      end 'fluidIn[2]_rec';
    public
      'fluidIn[2]_rec' 'fluidIn[2]';
    protected
      record 'fluidIn[3]_rec'
        constant Boolean stateSelectPreferForInputs = false "=true, StateSelect.prefer is set for input variables";
        constant Boolean computeTransportProperties = false "=true, if transport properties are calculated";
        constant Boolean interpolateTransportProperties = true "Interpolate transport properties in vapor dome";
        constant Boolean computeSurfaceTension = true;
        constant Boolean deactivateDensityDerivatives = false "Deactivate calculation of partial derivatives of density";
        constant Boolean computeVLEAdditionalProperties = false "Compute detailed vapor liquid equilibrium properties";
        constant Boolean computeVLETransportProperties = false "Compute detailed vapor liquid equilibrium transport properties";
        constant Boolean deactivateTwoPhaseRegion = false "Deactivate calculation of two phase region";
        Modelica.Units.SI.Density d(nominal = 1000.0) "Density";
        Modelica.Units.SI.AbsolutePressure p "Pressure";
        Modelica.Units.SI.SpecificEnthalpy h "Specific enthalpy";
        Modelica.Units.SI.SpecificEntropy s(nominal = 1000.0, min = 0.0) "Specific entropy";
        Modelica.Units.SI.Temperature T "Temperature";
        Modelica.Units.SI.MolarMass M "Average molar mass";
        Modelica.Units.SI.MassFraction q(nominal = 1.0) "Steam mass fraction (quality)";
        Modelica.Units.SI.SpecificHeatCapacity cp "Specific isobaric heat capacity cp";
        Modelica.Units.SI.SpecificHeatCapacity cv "Specific isochoric heat capacity cv";
        Modelica.Units.SI.LinearExpansionCoefficient beta "Isobaric thermal expansion coefficient";
        Modelica.Units.SI.Compressibility kappa "Isothermal compressibility";
        Modelica.Units.SI.Velocity w "Speed of sound";
        Modelica.Units.SI.DerDensityByEnthalpy drhodh_pxi "1st derivative of density wrt specific enthalpy at constant pressure and mass fraction";
        Modelica.Units.SI.DerDensityByPressure drhodp_hxi "1st derivative of density wrt pressure at specific enthalpy and mass fraction";
        Real gamma "Heat capacity ratio aka isentropic expansion factor";
        Modelica.Units.SI.MolarMass 'M_i[1]' "Molar mass of component i";
      protected
        record vleFluidPointer_rec
          Integer id;
        end vleFluidPointer_rec;
      public
        vleFluidPointer_rec vleFluidPointer;
      protected
        record crit_rec
          Modelica.Units.SI.Density d "Critical density";
          Modelica.Units.SI.SpecificEnthalpy h "Critical specific enthalpy";
          Modelica.Units.SI.AbsolutePressure p "Critical pressure";
          Modelica.Units.SI.SpecificEntropy s "Critical specific entropy";
          Modelica.Units.SI.Temperature T "Critical temperature";
        end crit_rec;
      public
        crit_rec crit;
      protected
        record transp_rec
          constant Modelica.Units.SI.PrandtlNumber Pr = -1.0 "Prandtl number";
          constant Modelica.Units.SI.ThermalConductivity lambda = -1.0 "Thermal conductivity";
          constant Modelica.Units.SI.DynamicViscosity eta(min = -1.0) = -1.0 "Dynamic viscosity";
          constant Modelica.Units.SI.SurfaceTension sigma = -1.0 "Surface tension";
        end transp_rec;
      public
        transp_rec transp;
      protected
        record VLE_rec
          Modelica.Units.SI.Density d_l "Density of liquid phase";
          Modelica.Units.SI.Density d_v "Density of vapour phase";
          Modelica.Units.SI.SpecificEnthalpy h_l "Specific enthalpy of liquid phase";
          Modelica.Units.SI.SpecificEnthalpy h_v "Specific enthalpy of vapour phase";
          Modelica.Units.SI.AbsolutePressure p_l "Pressure of liquid phase";
          Modelica.Units.SI.AbsolutePressure p_v "Pressure of vapour phase";
          Modelica.Units.SI.SpecificEntropy s_l "Specific entropy of liquid phase";
          Modelica.Units.SI.SpecificEntropy s_v "Specific entropy of vapour phase";
          Modelica.Units.SI.Temperature T_l "Temperature of liquid phase";
          Modelica.Units.SI.Temperature T_v "Temperature of vapour phase";
          constant Integer nc = 1;
        end VLE_rec;
      public
        VLE_rec VLE;
      protected
        record VLEAdditional_rec
          constant Modelica.Units.SI.SpecificHeatCapacity cp_l = -1 "Specific heat capacity cp of liquid phase";
          constant Modelica.Units.SI.SpecificHeatCapacity cp_v = -1 "Specific heat capacity cp of vapour phase";
          constant Modelica.Units.SI.LinearExpansionCoefficient beta_l = -1 "Isobaric expansion coefficient of liquid phase";
          constant Modelica.Units.SI.LinearExpansionCoefficient beta_v = -1 "Isobaric expansion coefficient of vapour phase";
          constant Modelica.Units.SI.Compressibility kappa_l = -1 "Isothermal compressibility of liquid phase";
          constant Modelica.Units.SI.Compressibility kappa_v = -1 "Isothermal compressibility of vapour phase";
        end VLEAdditional_rec;
      public
        VLEAdditional_rec VLEAdditional;
      protected
        record VLETransp_rec
          constant Modelica.Units.SI.PrandtlNumber Pr_l = -1 "Prandtl number of liquid phase";
          constant Modelica.Units.SI.PrandtlNumber Pr_v = -1 "Prandtl number of vapour phase";
          constant Modelica.Units.SI.ThermalConductivity lambda_l = -1 "Thermal conductivity of liquid phase";
          constant Modelica.Units.SI.ThermalConductivity lambda_v = -1 "Thermal conductivity of vapour phase";
          constant Modelica.Units.SI.DynamicViscosity eta_l(min = -1.0) = -1 "Dynamic viscosity of liquid phase";
          constant Modelica.Units.SI.DynamicViscosity eta_v(min = -1.0) = -1 "Dynamic viscosity of vapour phase";
        end VLETransp_rec;
      public
        VLETransp_rec VLETransp;
      end 'fluidIn[3]_rec';
    public
      'fluidIn[3]_rec' 'fluidIn[3]';
    protected
      record 'fluidOut[1]_rec'
        constant Boolean stateSelectPreferForInputs = false "=true, StateSelect.prefer is set for input variables";
        constant Boolean computeTransportProperties = false "=true, if transport properties are calculated";
        constant Boolean interpolateTransportProperties = true "Interpolate transport properties in vapor dome";
        constant Boolean computeSurfaceTension = true;
        constant Boolean deactivateDensityDerivatives = false "Deactivate calculation of partial derivatives of density";
        constant Boolean computeVLEAdditionalProperties = false "Compute detailed vapor liquid equilibrium properties";
        constant Boolean computeVLETransportProperties = false "Compute detailed vapor liquid equilibrium transport properties";
        constant Boolean deactivateTwoPhaseRegion = false "Deactivate calculation of two phase region";
        Modelica.Units.SI.Density d(nominal = 1000.0) "Density";
        Modelica.Units.SI.AbsolutePressure p "Pressure";
        Modelica.Units.SI.SpecificEnthalpy h "Specific enthalpy";
        Modelica.Units.SI.SpecificEntropy s(nominal = 1000.0, min = 0.0) "Specific entropy";
        Modelica.Units.SI.Temperature T "Temperature";
        Modelica.Units.SI.MolarMass M "Average molar mass";
        Modelica.Units.SI.MassFraction q(nominal = 1.0) "Steam mass fraction (quality)";
        Modelica.Units.SI.SpecificHeatCapacity cp "Specific isobaric heat capacity cp";
        Modelica.Units.SI.SpecificHeatCapacity cv "Specific isochoric heat capacity cv";
        Modelica.Units.SI.LinearExpansionCoefficient beta "Isobaric thermal expansion coefficient";
        Modelica.Units.SI.Compressibility kappa "Isothermal compressibility";
        Modelica.Units.SI.Velocity w "Speed of sound";
        Modelica.Units.SI.DerDensityByEnthalpy drhodh_pxi "1st derivative of density wrt specific enthalpy at constant pressure and mass fraction";
        Modelica.Units.SI.DerDensityByPressure drhodp_hxi "1st derivative of density wrt pressure at specific enthalpy and mass fraction";
        Real gamma "Heat capacity ratio aka isentropic expansion factor";
        Modelica.Units.SI.MolarMass 'M_i[1]' "Molar mass of component i";
      protected
        record vleFluidPointer_rec
          Integer id;
        end vleFluidPointer_rec;
      public
        vleFluidPointer_rec vleFluidPointer;
      protected
        record crit_rec
          Modelica.Units.SI.Density d "Critical density";
          Modelica.Units.SI.SpecificEnthalpy h "Critical specific enthalpy";
          Modelica.Units.SI.AbsolutePressure p "Critical pressure";
          Modelica.Units.SI.SpecificEntropy s "Critical specific entropy";
          Modelica.Units.SI.Temperature T "Critical temperature";
        end crit_rec;
      public
        crit_rec crit;
      protected
        record transp_rec
          constant Modelica.Units.SI.PrandtlNumber Pr = -1.0 "Prandtl number";
          constant Modelica.Units.SI.ThermalConductivity lambda = -1.0 "Thermal conductivity";
          constant Modelica.Units.SI.DynamicViscosity eta(min = -1.0) = -1.0 "Dynamic viscosity";
          constant Modelica.Units.SI.SurfaceTension sigma = -1.0 "Surface tension";
        end transp_rec;
      public
        transp_rec transp;
      protected
        record VLE_rec
          Modelica.Units.SI.Density d_l "Density of liquid phase";
          Modelica.Units.SI.Density d_v "Density of vapour phase";
          Modelica.Units.SI.SpecificEnthalpy h_l "Specific enthalpy of liquid phase";
          Modelica.Units.SI.SpecificEnthalpy h_v "Specific enthalpy of vapour phase";
          Modelica.Units.SI.AbsolutePressure p_l "Pressure of liquid phase";
          Modelica.Units.SI.AbsolutePressure p_v "Pressure of vapour phase";
          Modelica.Units.SI.SpecificEntropy s_l "Specific entropy of liquid phase";
          Modelica.Units.SI.SpecificEntropy s_v "Specific entropy of vapour phase";
          Modelica.Units.SI.Temperature T_l "Temperature of liquid phase";
          Modelica.Units.SI.Temperature T_v "Temperature of vapour phase";
          constant Integer nc = 1;
        end VLE_rec;
      public
        VLE_rec VLE;
      protected
        record VLEAdditional_rec
          constant Modelica.Units.SI.SpecificHeatCapacity cp_l = -1 "Specific heat capacity cp of liquid phase";
          constant Modelica.Units.SI.SpecificHeatCapacity cp_v = -1 "Specific heat capacity cp of vapour phase";
          constant Modelica.Units.SI.LinearExpansionCoefficient beta_l = -1 "Isobaric expansion coefficient of liquid phase";
          constant Modelica.Units.SI.LinearExpansionCoefficient beta_v = -1 "Isobaric expansion coefficient of vapour phase";
          constant Modelica.Units.SI.Compressibility kappa_l = -1 "Isothermal compressibility of liquid phase";
          constant Modelica.Units.SI.Compressibility kappa_v = -1 "Isothermal compressibility of vapour phase";
        end VLEAdditional_rec;
      public
        VLEAdditional_rec VLEAdditional;
      protected
        record VLETransp_rec
          constant Modelica.Units.SI.PrandtlNumber Pr_l = -1 "Prandtl number of liquid phase";
          constant Modelica.Units.SI.PrandtlNumber Pr_v = -1 "Prandtl number of vapour phase";
          constant Modelica.Units.SI.ThermalConductivity lambda_l = -1 "Thermal conductivity of liquid phase";
          constant Modelica.Units.SI.ThermalConductivity lambda_v = -1 "Thermal conductivity of vapour phase";
          constant Modelica.Units.SI.DynamicViscosity eta_l(min = -1.0) = -1 "Dynamic viscosity of liquid phase";
          constant Modelica.Units.SI.DynamicViscosity eta_v(min = -1.0) = -1 "Dynamic viscosity of vapour phase";
        end VLETransp_rec;
      public
        VLETransp_rec VLETransp;
      end 'fluidOut[1]_rec';
    public
      'fluidOut[1]_rec' 'fluidOut[1]';
    protected
      record heattransfer_rec
        importedFMUTypes.ClaRa_Basics_Units_Temperature 'Delta_T_mean[1]' "Mean temperature difference between wall and fluid";
        importedFMUTypes.ClaRa_Basics_Units_Temperature 'Delta_T_mean[2]' "Mean temperature difference between wall and fluid";
        constant importedFMUTypes.ClaRa_Basics_Units_CoefficientOfHeatTransfer 'alpha_nom[1]' = 1500 "Constant heat transfer coefficient || [1]:= liq | [2]:= vap";
        constant importedFMUTypes.ClaRa_Basics_Units_CoefficientOfHeatTransfer 'alpha_nom[2]' = 8000 "Constant heat transfer coefficient || [1]:= liq | [2]:= vap";
        constant importedFMUTypes.ClaRa_Basics_Units_ThermalResistance 'HR_nom[1]' = 3.4007466472627213E-07 "Nominal convective heat resistance || [1]:= liq | [2]:= vap";
        constant importedFMUTypes.ClaRa_Basics_Units_ThermalResistance 'HR_nom[2]' = 6.376399963617602E-08 "Nominal convective heat resistance || [1]:= liq | [2]:= vap";
        constant Integer heatSurfaceAlloc = 2 "To be considered heat transfer area";
        importedFMUTypes.ClaRa_Basics_Units_HeatFlowRate Q_flow_tot "Sum of zonal heat flows";
        constant importedFMUTypes.ClaRa_Basics_Units_CoefficientOfHeatTransfer 'alpha[1]' = 1500.0 "Heat transfer coefficient || [1]:= liq | [2]:= vap";
        constant importedFMUTypes.ClaRa_Basics_Units_CoefficientOfHeatTransfer 'alpha[2]' = 8000.0 "Heat transfer coefficient || [1]:= liq | [2]:= vap";
        constant importedFMUTypes.ClaRa_Basics_Units_ThermalResistance 'HR[1]' = 3.4007466472627213E-07 "Convective heat resistance || [1]:= liq | [2]:= vap";
        constant importedFMUTypes.ClaRa_Basics_Units_ThermalResistance 'HR[2]' = 6.376399963617602E-08 "Convective heat resistance || [1]:= liq | [2]:= vap";
      protected
        record 'heat[1]_rec'
          Modelica.Units.SI.Temperature T "Port temperature";
          Modelica.Units.SI.HeatFlowRate Q_flow "Heat flow rate (positive if flowing from outside into the component)";
        end 'heat[1]_rec';
      public
        'heat[1]_rec' 'heat[1]';
      protected
        record 'heat[2]_rec'
          Modelica.Units.SI.Temperature T "Port temperature";
          Modelica.Units.SI.HeatFlowRate Q_flow "Heat flow rate (positive if flowing from outside into the component)";
        end 'heat[2]_rec';
      public
        'heat[2]_rec' 'heat[2]';
      end heattransfer_rec;
    public
      heattransfer_rec heattransfer;
    protected
      record phaseBorder_rec
        constant Real level_rel_start = 0.1 "Start value for relative filling level (set by applying control volume)";
        importedFMUTypes.ClaRa_Basics_Units_Pressure 'Delta_p_geo_in[1]' "Geodetic pressure difference to inlets";
        importedFMUTypes.ClaRa_Basics_Units_Pressure 'Delta_p_geo_in[2]' "Geodetic pressure difference to inlets";
        importedFMUTypes.ClaRa_Basics_Units_Pressure 'Delta_p_geo_in[3]' "Geodetic pressure difference to inlets";
        importedFMUTypes.ClaRa_Basics_Units_Pressure 'Delta_p_geo_out[1]' "Geodetic pressure difference to outlets";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction 'zoneAlloc_in[1]' "Allocation of inlet mass flows to zones |1:liq|2:vap|";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction 'zoneAlloc_in[2]' "Allocation of inlet mass flows to zones |1:liq|2:vap|";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction 'zoneAlloc_in[3]' "Allocation of inlet mass flows to zones |1:liq|2:vap|";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction 'zoneAlloc_out[1]' "Allocation of outlet mass flows to zones |1:liq|2:vap|";
        importedFMUTypes.ClaRa_Basics_Units_Length level_abs "Absolute filling absLevel";
        Real level_rel "Relative filling absLevel";
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate 'm_flow_inliq[1]' "Mass flow passing from inlet to zone 1 and vice versa";
        constant importedFMUTypes.ClaRa_Basics_Units_MassFlowRate 'm_flow_inliq[2]' = 0.0 "Mass flow passing from inlet to zone 1 and vice versa";
        constant importedFMUTypes.ClaRa_Basics_Units_MassFlowRate 'm_flow_inliq[3]' = 0.0 "Mass flow passing from inlet to zone 1 and vice versa";
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate 'm_flow_invap[1]' "Mass flow passing from inlet to zone 2 and vice versa";
        constant importedFMUTypes.ClaRa_Basics_Units_MassFlowRate 'm_flow_invap[2]' = 0.0 "Mass flow passing from inlet to zone 2 and vice versa";
        constant importedFMUTypes.ClaRa_Basics_Units_MassFlowRate 'm_flow_invap[3]' = 0.0 "Mass flow passing from inlet to zone 2 and vice versa";
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate 'm_flow_outliq[1]' "Mass flow passing from outlet to zone 1 and vice versa";
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate 'm_flow_outvap[1]' "Mass flow passing from outlet to zone 2 and vice versa";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific 'H_flow_inliq[1]' "Enthalpy flow passing from inlet to zone 1 and vice versa";
        constant importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific 'H_flow_inliq[2]' = 0.0 "Enthalpy flow passing from inlet to zone 1 and vice versa";
        constant importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific 'H_flow_inliq[3]' = 0.0 "Enthalpy flow passing from inlet to zone 1 and vice versa";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific 'H_flow_invap[1]' "Enthalpy flow passing from inlet to zone 2 and vice versa";
        constant importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific 'H_flow_invap[2]' = 0.0 "Enthalpy flow passing from inlet to zone 2 and vice versa";
        constant importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific 'H_flow_invap[3]' = 0.0 "Enthalpy flow passing from inlet to zone 2 and vice versa";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific 'H_flow_outliq[1]' "Enthalpy flow passing from outlet to zone 1 and vice versa";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific 'H_flow_outvap[1]' "Enthalpy flow passing from outlet to zone 2 and vice versa";
        constant importedFMUTypes.ClaRa_Basics_Units_Length radius_flange = 0.05 "Flange radius";
        constant Real absorbInflow(min = 0.0, max = 1.0) = 1.0 "absorption of incoming mass flow to the zones 1: perfect in the allocated zone, 0: perfect according to steam quality";
        constant Modelica.Blocks.Types.Smoothness smoothness = Modelica.Blocks.Types.Smoothness.LinearSegments "Smoothness of table interpolation";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'z_max_in[1]' = 10.0 "Upper edges of inlet flanges";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'z_max_in[2]' = 5.05 "Upper edges of inlet flanges";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'z_max_in[3]' = 5.05 "Upper edges of inlet flanges";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'z_min_in[1]' = 9.95 "Lower edges of inlet flanges";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'z_min_in[2]' = 4.95 "Lower edges of inlet flanges";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'z_min_in[3]' = 4.95 "Lower edges of inlet flanges";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'z_max_out[1]' = 0.15000000000000002 "Upper edges of outlet flanges";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'z_min_out[1]' = 0.05 "Lower edges of outlet flanges";
        importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific 'rho[1]' "Zonal density";
        importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific 'rho[2]' "Zonal density";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction 'steamQuality_in[1]' "Inlet steam quality";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction 'steamQuality_in[2]' "Inlet steam quality";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction 'steamQuality_in[3]' "Inlet steam quality";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction 'steamQuality_out[1]' "Outlet steam quality";
        importedFMUTypes.ClaRa_Basics_Units_Area A_hor_act "Actual horizontal surface size";
      end phaseBorder_rec;
    public
      phaseBorder_rec phaseBorder;
    protected
      record pressureLoss_rec
        constant Boolean hasPressureLoss = true;
        parameter importedFMUTypes.ClaRa_Basics_Units_PressureDifference '_Delta_p[1]_start' = 1
        annotation(Dialog(tab = "Initial", group = "Approximate"));
        importedFMUTypes.ClaRa_Basics_Units_PressureDifference 'Delta_p[1]'(start = '_Delta_p[1]_start', fixed=false) "Pressure difference du to friction";
        importedFMUTypes.ClaRa_Basics_Units_PressureDifference 'Delta_p[2]' "Pressure difference du to friction";
        importedFMUTypes.ClaRa_Basics_Units_PressureDifference 'Delta_p[3]' "Pressure difference du to friction";
        constant importedFMUTypes.ClaRa_Basics_Units_Pressure 'Delta_p_nom[1]' = 100 "Nominal ressure loss";
        constant importedFMUTypes.ClaRa_Basics_Units_Pressure 'Delta_p_nom[2]' = 100 "Nominal ressure loss";
        constant importedFMUTypes.ClaRa_Basics_Units_Pressure 'Delta_p_nom[3]' = 100 "Nominal ressure loss";
        constant Real CF_backflow = 1 "Enhancement factor for reverse flow pressure loss";
      end pressureLoss_rec;
    public
      pressureLoss_rec pressureLoss annotation(Dialog);
    protected
      record summary_rec
        constant Integer N_inlet = 3;
        constant Integer N_outlet = 1;
      protected
        record outline_rec
          constant Boolean showExpertSummary = true;
          constant importedFMUTypes.ClaRa_Basics_Units_Volume volume_tot = 5.93132692997753 "Total volume";
          constant importedFMUTypes.ClaRa_Basics_Units_Area A_heat_tot = 1960.3538158400308 "Heat transfer area";
          importedFMUTypes.ClaRa_Basics_Units_Volume 'volume[1]' "Volume of liquid and steam volume";
          importedFMUTypes.ClaRa_Basics_Units_Volume 'volume[2]' "Volume of liquid and steam volume";
          importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat[1]' "Heat transfer area";
          importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat[2]' "Heat transfer area";
          importedFMUTypes.ClaRa_Basics_Units_Length level_abs "Absolue filling level";
          Real level_rel "relative filling level";
          Real 'yps[1]' "Relative volume of liquid phase [1] and vapour phase [2]";
          Real 'yps[2]' "Relative volume of liquid phase [1] and vapour phase [2]";
          importedFMUTypes.ClaRa_Basics_Units_Mass fluidMass "Total fluid mass";
          importedFMUTypes.ClaRa_Basics_Units_Enthalpy H_tot "Systems's enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_HeatFlowRate Q_flow_tot "Total heat flow rate";
          importedFMUTypes.ClaRa_Basics_Units_HeatFlowRate 'Q_flow[1]' "Zonal heat flow rate";
          importedFMUTypes.ClaRa_Basics_Units_HeatFlowRate 'Q_flow[2]' "Zonal heat flow rate";
          importedFMUTypes.ClaRa_Basics_Units_PressureDifference Delta_p "Pressure difference p_in - p_out";
        end outline_rec;
      public
        outline_rec outline;
      protected
        record 'inlet[1]_rec'
          constant Boolean showExpertSummary = true;
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Temperature T "Temperature";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "Specific entropy";
          importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
          importedFMUTypes.ClaRa_Basics_Units_Power H_flow "Enthalpy flow rate";
          importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
        end 'inlet[1]_rec';
      public
        'inlet[1]_rec' 'inlet[1]';
      protected
        record 'inlet[2]_rec'
          constant Boolean showExpertSummary = true;
          constant importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow = 0.0 "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Temperature T "Temperature";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "Specific entropy";
          importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
          constant importedFMUTypes.ClaRa_Basics_Units_Power H_flow = 0.0 "Enthalpy flow rate";
          importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
        end 'inlet[2]_rec';
      public
        'inlet[2]_rec' 'inlet[2]';
      protected
        record 'inlet[3]_rec'
          constant Boolean showExpertSummary = true;
          constant importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow = 0.0 "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Temperature T "Temperature";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "Specific entropy";
          importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
          constant importedFMUTypes.ClaRa_Basics_Units_Power H_flow = 0.0 "Enthalpy flow rate";
          importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
        end 'inlet[3]_rec';
      public
        'inlet[3]_rec' 'inlet[3]';
      protected
        record 'outlet[1]_rec'
          constant Boolean showExpertSummary = true;
          importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
          importedFMUTypes.ClaRa_Basics_Units_Temperature T "Temperature";
          importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "Specific entropy";
          importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
          importedFMUTypes.ClaRa_Basics_Units_Power H_flow "Enthalpy flow rate";
          importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
        end 'outlet[1]_rec';
      public
        'outlet[1]_rec' 'outlet[1]';
      protected
        record fluid_rec
          constant Boolean showExpertSummary = true;
          constant Integer N_cv = 2 "Number of zones or nodes";
          importedFMUTypes.ClaRa_Basics_Units_Mass 'mass[1]' "System mass";
          importedFMUTypes.ClaRa_Basics_Units_Mass 'mass[2]' "System mass";
          importedFMUTypes.ClaRa_Basics_Units_Temperature 'T[1]' "System temperature";
          importedFMUTypes.ClaRa_Basics_Units_Temperature 'T[2]' "System temperature";
          importedFMUTypes.ClaRa_Basics_Units_Temperature 'T_sat[1]' "System saturation temperature";
          importedFMUTypes.ClaRa_Basics_Units_Temperature 'T_sat[2]' "System saturation temperature";
          importedFMUTypes.ClaRa_Basics_Units_Pressure 'p[1]' "System pressure";
          importedFMUTypes.ClaRa_Basics_Units_Pressure 'p[2]' "System pressure";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific 'h[1]' "System specific enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific 'h[2]' "System specific enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific 'h_bub[1]' "Bubble specific enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific 'h_bub[2]' "Bubble specific enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific 'h_dew[1]' "Dew specific enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific 'h_dew[2]' "Dew specific enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific 's[1]' "System specific entropy";
          importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific 's[2]' "System specific entropy";
          importedFMUTypes.ClaRa_Basics_Units_MassFraction 'steamQuality[1]';
          importedFMUTypes.ClaRa_Basics_Units_MassFraction 'steamQuality[2]';
          Modelica.Units.SI.Enthalpy 'H[1]' "System enthalpy";
          Modelica.Units.SI.Enthalpy 'H[2]' "System enthalpy";
          importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific 'rho[1]';
          importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific 'rho[2]';
        end fluid_rec;
      public
        fluid_rec fluid;
      end summary_rec;
    public
      summary_rec summary;
    end shell_rec;
  public
    shell_rec shell annotation(Dialog);
  protected
    record wall_rec
      constant Integer initOption = 1 "Type of initialisation";
      constant Real CF_lambda = 1 "Time-dependent correction factor for thermal conductivity";
      constant Integer N_rad = 3 "Number of radial elements";
      constant Real sizefunc = 1 "Stretching of the volume elements (+1: inner elements are smaller)";
      constant importedFMUTypes.ClaRa_Basics_Units_Length diameter_o = 0.052 "Outer diameter";
      constant importedFMUTypes.ClaRa_Basics_Units_Length diameter_i = 0.05 "Inner diameter";
      constant importedFMUTypes.ClaRa_Basics_Units_Length length = 20.0 "Length of cylinder";
      constant Integer N_tubes = 600 "Number of tubes in parallel";
      constant Integer N_passes = 2 "Number of passes per tube";
      constant importedFMUTypes.ClaRa_Basics_Units_Mass mass_struc = 0.0 "Mass of inner structure elements, additional to the tubes itself";
      constant importedFMUTypes.ClaRa_Basics_Units_Temperature 'T_start[1]' = 300.0 "Start values of wall temperature inner --> outer";
      constant importedFMUTypes.ClaRa_Basics_Units_Temperature 'T_start[2]' = 320.0 "Start values of wall temperature inner --> outer";
      constant importedFMUTypes.ClaRa_Basics_Units_Temperature 'T_start[3]' = 340.0 "Start values of wall temperature inner --> outer";
      constant importedFMUTypes.ClaRa_Basics_Units_Area A_heat_m = 1922.408279306038 "Mean area of heat transfer per pass";
      constant importedFMUTypes.ClaRa_Basics_Units_ThermalResistance HR_nom = 1.3004521604029183E-08 "Nominal conductive heat resistance";
      constant importedFMUTypes.ClaRa_Basics_Units_Mass mass = 14996.706691176187 "Wall mass";
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'Delta_radius[1]' = 0.00016666666666666623 "Thicknes of the volume elements";
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'Delta_radius[2]' = 0.00033333333333333245 "Thicknes of the volume elements";
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'Delta_radius[3]' = 0.0004999999999999987 "Thicknes of the volume elements";
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius[1]' = 0.025 "Radii of the heat transfer areas";
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius[2]' = 0.025166666666666667 "Radii of the heat transfer areas";
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius[3]' = 0.0255 "Radii of the heat transfer areas";
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius[4]' = 0.025999999999999995 "Radii of the heat transfer areas";
      importedFMUTypes.ClaRa_Basics_Units_Temperature 'T[1]'(nominal = 300.0) "Solid material temperature";
      importedFMUTypes.ClaRa_Basics_Units_Temperature 'T[2]'(nominal = 300.0) "Solid material temperature";
      importedFMUTypes.ClaRa_Basics_Units_Temperature 'T[3]'(nominal = 300.0) "Solid material temperature";
      importedFMUTypes.ClaRa_Basics_Units_InternalEnergy 'U[1]' "Internal energy";
      importedFMUTypes.ClaRa_Basics_Units_InternalEnergy 'U[2]' "Internal energy";
      importedFMUTypes.ClaRa_Basics_Units_InternalEnergy 'U[3]' "Internal energy";
      importedFMUTypes.ClaRa_Basics_Units_HeatFlowRate 'Q_flow[1]' "Heat flow through material";
      importedFMUTypes.ClaRa_Basics_Units_HeatFlowRate 'Q_flow[2]' "Heat flow through material";
      importedFMUTypes.ClaRa_Basics_Units_HeatFlowRate 'Q_flow[3]' "Heat flow through material";
      importedFMUTypes.ClaRa_Basics_Units_HeatFlowRate 'Q_flow[4]' "Heat flow through material";
      constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat[1]' = 1888.0954423809537;
      constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat[2]' = 1894.3786334673498;
      constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat[3]' = 1903.798235860259;
      constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat[4]' = 1916.3646518008995;
      constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat[5]' = 1932.0641570182745;
      constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat[6]' = 1950.9138610087246;
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_m[1]' = 0.025041643557017306;
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_m[2]' = 0.025124976966999876;
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_m[3]' = 0.02524990832389919;
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_m[4]' = 0.025416575591724333;
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_m[5]' = 0.025624796746677853;
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_m[6]' = 0.025874798710502783;
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_v[1]' = 0.025 "Radial position of the volume elements";
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_v[2]' = 0.025083333333333336 "Radial position of the volume elements";
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_v[3]' = 0.025333333333333333 "Radial position of the volume elements";
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_v[4]' = 0.02575 "Radial position of the volume elements";
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_v[5]' = 0.026 "Radial position of the volume elements";
      Real 'Tdr[1]' "Integral(Tdr)";
      Real 'Tdr[2]' "Integral(Tdr)";
      Real 'Tdr[3]' "Integral(Tdr)";
      Real 'Tdr[4]' "Integral(Tdr)";
      constant importedFMUTypes.ClaRa_Basics_Units_ThermalResistance 'HR_rad[1]' = 2.203149621377829E-09 "Conductive heat resistance of each radial volume element";
      constant importedFMUTypes.ClaRa_Basics_Units_ThermalResistance 'HR_rad[2]' = 4.362862921108569E-09 "Conductive heat resistance of each radial volume element";
      constant importedFMUTypes.ClaRa_Basics_Units_ThermalResistance 'HR_rad[3]' = 6.438509061542792E-09 "Conductive heat resistance of each radial volume element";
      constant importedFMUTypes.ClaRa_Basics_Units_ThermalResistance HR = 1.300452160402919E-08 "Conductive heat resistance of the wall";
      constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat_m_rad[1]' = 1891.2318193173196 "Mean area of heat transfer per radial volume element";
      constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat_m_rad[2]' = 1910.06077523423 "Mean area of heat transfer per radial volume element";
      constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat_m_rad[3]' = 1941.443256585978 "Mean area of heat transfer per radial volume element";
      importedFMUTypes.ClaRa_Basics_Units_Temperature T_mean "Mean temperature";
    protected
      record outerPhase_rec
        Modelica.Units.SI.Temperature T "Port temperature";
        Modelica.Units.SI.HeatFlowRate Q_flow "Heat flow rate (positive if flowing from outside into the component)";
      end outerPhase_rec;
    public
      outerPhase_rec outerPhase;
    protected
      record 'solid[1]_rec'
        constant Modelica.Units.SI.Density d = 7800.0 "Density";
        Modelica.Units.SI.Temperature T "Temperature";
        constant Modelica.Units.SI.SpecificHeatCapacity cp = 490.0 "Heat capacity";
        constant Modelica.Units.SI.ThermalConductivity lambda = 40.0 "Thermal conductivity";
        constant Modelica.Units.SI.SpecificHeatCapacity cp_nominal = 490.0 "Specific heat capacity at standard reference point";
        constant Modelica.Units.SI.ThermalConductivity lambda_nominal = 40.0 "Thermal conductivity at standard reference point";
      end 'solid[1]_rec';
    public
      'solid[1]_rec' 'solid[1]';
    protected
      record 'solid[2]_rec'
        constant Modelica.Units.SI.Density d = 7800.0 "Density";
        Modelica.Units.SI.Temperature T "Temperature";
        constant Modelica.Units.SI.SpecificHeatCapacity cp = 490.0 "Heat capacity";
        constant Modelica.Units.SI.ThermalConductivity lambda = 40.0 "Thermal conductivity";
        constant Modelica.Units.SI.SpecificHeatCapacity cp_nominal = 490.0 "Specific heat capacity at standard reference point";
        constant Modelica.Units.SI.ThermalConductivity lambda_nominal = 40.0 "Thermal conductivity at standard reference point";
      end 'solid[2]_rec';
    public
      'solid[2]_rec' 'solid[2]';
    protected
      record 'solid[3]_rec'
        constant Modelica.Units.SI.Density d = 7800.0 "Density";
        Modelica.Units.SI.Temperature T "Temperature";
        constant Modelica.Units.SI.SpecificHeatCapacity cp = 490.0 "Heat capacity";
        constant Modelica.Units.SI.ThermalConductivity lambda = 40.0 "Thermal conductivity";
        constant Modelica.Units.SI.SpecificHeatCapacity cp_nominal = 490.0 "Specific heat capacity at standard reference point";
        constant Modelica.Units.SI.ThermalConductivity lambda_nominal = 40.0 "Thermal conductivity at standard reference point";
      end 'solid[3]_rec';
    public
      'solid[3]_rec' 'solid[3]';
    protected
      record innerPhase_rec
        Modelica.Units.SI.Temperature T "Port temperature";
        Modelica.Units.SI.HeatFlowRate Q_flow "Heat flow rate (positive if flowing from outside into the component)";
      end innerPhase_rec;
    public
      innerPhase_rec innerPhase;
    protected
      record summary_rec
        constant Integer N_rad = 3 "Number of radial elements";
        constant Integer N_A_heat = 6 "Number of surfaces used in order to model heat flow";
        constant importedFMUTypes.ClaRa_Basics_Units_Length diameter_o = 0.052 "Outer diameter";
        constant importedFMUTypes.ClaRa_Basics_Units_Length diameter_i = 0.05 "Inner diameter";
        constant importedFMUTypes.ClaRa_Basics_Units_Length length = 20.0 "Length of cylinder";
        constant Integer N_tubes = 600 "Number of tubes in parallel";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'Delta_radius[1]' = 0.00016666666666666623 "Thicknes of the volume elements";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'Delta_radius[2]' = 0.00033333333333333245 "Thicknes of the volume elements";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'Delta_radius[3]' = 0.0004999999999999987 "Thicknes of the volume elements";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius[1]' = 0.025 "Radii of the heat transfer areas";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius[2]' = 0.025166666666666667 "Radii of the heat transfer areas";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius[3]' = 0.0255 "Radii of the heat transfer areas";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius[4]' = 0.025999999999999995 "Radii of the heat transfer areas";
        importedFMUTypes.ClaRa_Basics_Units_Temperature 'T[1]' "Solid material temperature";
        importedFMUTypes.ClaRa_Basics_Units_Temperature 'T[2]' "Solid material temperature";
        importedFMUTypes.ClaRa_Basics_Units_Temperature 'T[3]' "Solid material temperature";
        importedFMUTypes.ClaRa_Basics_Units_InternalEnergy 'U[1]' "Internal energy";
        importedFMUTypes.ClaRa_Basics_Units_InternalEnergy 'U[2]' "Internal energy";
        importedFMUTypes.ClaRa_Basics_Units_InternalEnergy 'U[3]' "Internal energy";
        importedFMUTypes.ClaRa_Basics_Units_HeatFlowRate 'Q_flow[1]' "Heat flow through material";
        importedFMUTypes.ClaRa_Basics_Units_HeatFlowRate 'Q_flow[2]' "Heat flow through material";
        importedFMUTypes.ClaRa_Basics_Units_HeatFlowRate 'Q_flow[3]' "Heat flow through material";
        importedFMUTypes.ClaRa_Basics_Units_HeatFlowRate 'Q_flow[4]' "Heat flow through material";
        constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat[1]' = 1888.0954423809537;
        constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat[2]' = 1894.3786334673498;
        constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat[3]' = 1903.798235860259;
        constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat[4]' = 1916.3646518008995;
        constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat[5]' = 1932.0641570182745;
        constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat[6]' = 1950.9138610087246;
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_m[1]' = 0.025041643557017306;
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_m[2]' = 0.025124976966999876;
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_m[3]' = 0.02524990832389919;
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_m[4]' = 0.025416575591724333;
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_m[5]' = 0.025624796746677853;
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_m[6]' = 0.025874798710502783;
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_v[1]' = 0.025 "Radial position of the volume elements";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_v[2]' = 0.025083333333333336 "Radial position of the volume elements";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_v[3]' = 0.025333333333333333 "Radial position of the volume elements";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_v[4]' = 0.02575 "Radial position of the volume elements";
        constant importedFMUTypes.ClaRa_Basics_Units_Length 'radius_v[5]' = 0.026 "Radial position of the volume elements";
        constant importedFMUTypes.ClaRa_Basics_Units_Mass mass = 14996.706691176187;
        constant importedFMUTypes.ClaRa_Basics_Units_HeatCapacityMassSpecific 'cp[1]' = 490.0 "Specific heat capacity";
        constant importedFMUTypes.ClaRa_Basics_Units_HeatCapacityMassSpecific 'cp[2]' = 490.0 "Specific heat capacity";
        constant importedFMUTypes.ClaRa_Basics_Units_HeatCapacityMassSpecific 'cp[3]' = 490.0 "Specific heat capacity";
        constant importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific 'd[1]' = 7800.0 "Material density";
        constant importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific 'd[2]' = 7800.0 "Material density";
        constant importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific 'd[3]' = 7800.0 "Material density";
      end summary_rec;
    public
      summary_rec summary;
    end wall_rec;
  public
    wall_rec wall;
  protected
    record summary_rec
    protected
      record outline_rec
        constant Boolean showExpertSummary = true;
        importedFMUTypes.ClaRa_Basics_Units_HeatFlowRate Q_flow "Heat flow rate";
        importedFMUTypes.ClaRa_Basics_Units_TemperatureDifference Delta_T_in "Fluid temperature at inlet T_1_in - T_2_in";
        importedFMUTypes.ClaRa_Basics_Units_TemperatureDifference Delta_T_out "Fluid temperature at outlet T_1_out - T_2_out";
        importedFMUTypes.ClaRa_Basics_Units_HeatCapacityFlowRate kA "Overall heat transmission";
        constant importedFMUTypes.ClaRa_Basics_Units_HeatCapacityFlowRate kA_nom = 2552565.7559367237 "Nominal overall heat transmission";
        importedFMUTypes.ClaRa_Basics_Units_Length level_abs "Absolute filling level";
        Real level_rel "relative filling level";
      end outline_rec;
    public
      outline_rec outline;
    end summary_rec;
  public
    summary_rec summary;
  protected
    record eye2_rec
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end eye2_rec;
  public
    eye2_rec eye2;
  protected
    record eye1_rec
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end eye1_rec;
  public
    eye1_rec eye1;
  protected
    record 'eye_int1[1]_rec'
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end 'eye_int1[1]_rec';
  public
    'eye_int1[1]_rec' 'eye_int1[1]';
  protected
    record 'eye_int2[1]_rec'
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end 'eye_int2[1]_rec';
  public
    'eye_int2[1]_rec' 'eye_int2[1]';
  end preheater_LP4_rec;
public
  preheater_LP4_rec preheater_LP4 annotation(Dialog);
protected
  record Pump_preheater_LP3_rec
    constant Boolean showExpertSummary = true "True, if expert summary should be applied";
    constant Boolean showData = true "True, if a data port containing p,T,h,s,m_flow shall be shown, else false";
    constant Boolean contributeToCycleSummary = true "True if component shall contribute to automatic efficiency calculation";
    importedFMUTypes.ClaRa_Basics_Units_Pressure Delta_p "Pressure difference between pressure side and suction side";
    importedFMUTypes.ClaRa_Basics_Units_VolumeFlowRate V_flow "Volume flow rate";
    importedFMUTypes.ClaRa_Basics_Units_Power P_fluid "Power to the fluid";
    constant Real eta_mech = 0.9 "Mechanic efficiency of the drive";
    constant importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_start = 1 "Initial guess value for mass flow";
    constant importedFMUTypes.ClaRa_Basics_Units_Pressure Delta_p_eps = 100 "Small pressure difference for linearisation around zero";
    importedFMUTypes.Modelica_Blocks_Interfaces_RealInput P_drive "Power input of the pump's motor";
  protected
    record inlet_rec
      Modelica.Units.SI.MassFlowRate m_flow "Mass flow rate from the connection point into the component";
      Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
      Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end inlet_rec;
  public
    inlet_rec inlet;
  protected
    record outlet_rec
      Modelica.Units.SI.MassFlowRate m_flow "Mass flow rate from the connection point into the component";
      Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
      Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end outlet_rec;
  public
    outlet_rec outlet;
  protected
    record eye_rec
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end eye_rec;
  public
    eye_rec eye;
  protected
    record 'eye_int[1]_rec'
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end 'eye_int[1]_rec';
  public
    'eye_int[1]_rec' 'eye_int[1]';
  protected
    record connected2SimCenter_rec
      constant importedFMUTypes.ClaRa_Basics_Units_Power powerIn = 0;
      constant importedFMUTypes.ClaRa_Basics_Units_Power powerOut_elMech = 0;
      constant importedFMUTypes.ClaRa_Basics_Units_Power powerOut_th = 0;
      importedFMUTypes.ClaRa_Basics_Units_Power powerAux;
    protected
      record cycleSumModel_rec
      protected
        record cycleSumPort_rec
          constant importedFMUTypes.ClaRa_Basics_Units_Power power_in = 0.0;
          constant importedFMUTypes.ClaRa_Basics_Units_Power power_out_elMech = 0.0;
          constant importedFMUTypes.ClaRa_Basics_Units_Power power_out_th = 0.0;
          importedFMUTypes.ClaRa_Basics_Units_Power power_aux;
        end cycleSumPort_rec;
      public
        cycleSumPort_rec cycleSumPort;
      end cycleSumModel_rec;
    public
      cycleSumModel_rec cycleSumModel;
    end connected2SimCenter_rec;
  public
    connected2SimCenter_rec connected2SimCenter;
  protected
    record summary_rec
    protected
      record outline_rec
        importedFMUTypes.ClaRa_Basics_Units_VolumeFlowRate V_flow "Volume flow rate";
        importedFMUTypes.ClaRa_Basics_Units_PressureDifference Delta_p "Pressure difference";
        importedFMUTypes.ClaRa_Basics_Units_Length head "Head";
        importedFMUTypes.ClaRa_Basics_Units_Length NPSHa "Net positive suction head available";
        constant Real eta_hyd = 0 "Hydraulic efficiency";
        constant Real eta_mech = 0.9 "Mechanic efficiency";
        importedFMUTypes.ClaRa_Basics_Units_Power P_fluid "Hydraulic power";
      end outline_rec;
    public
      outline_rec outline;
    protected
      record inlet_rec
        constant Boolean showExpertSummary = true;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
        importedFMUTypes.ClaRa_Basics_Units_Temperature T "Temperature";
        importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "Specific entropy";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
        importedFMUTypes.ClaRa_Basics_Units_Power H_flow "Enthalpy flow rate";
        importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
      end inlet_rec;
    public
      inlet_rec inlet;
    protected
      record outlet_rec
        constant Boolean showExpertSummary = true;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
        importedFMUTypes.ClaRa_Basics_Units_Temperature T "Temperature";
        importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "Specific entropy";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
        importedFMUTypes.ClaRa_Basics_Units_Power H_flow "Enthalpy flow rate";
        importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
      end outlet_rec;
    public
      outlet_rec outlet;
    end summary_rec;
  public
    summary_rec summary;
  end Pump_preheater_LP3_rec;
public
  Pump_preheater_LP3_rec Pump_preheater_LP3;
protected
  record valve_afterPumpLP3_rec
    constant Boolean useHomotopy = true "True, if homotopy method is used during initialisation";
    constant Boolean checkValve = false "True, if valve is check valve";
    constant Boolean openingInputIsActive = false "True, if  a variable opening is used";
    constant Real opening_const_ = 1 "A constant opening: =1: open, =0: closed";
    constant Boolean showExpertSummary = true "|Summary and Visualisation||True, if expert summary should be applied";
    constant Boolean showData = true "|Summary and Visualisation||True, if a data port containing p,T,h,s,m_flow shall be shown, else false";
    constant Boolean useStabilisedMassFlow = false "|Expert Settings|Numerical Robustness|";
    constant importedFMUTypes.ClaRa_Basics_Units_Time Tau = 0.1 "Time Constant of Stabilisation";
    constant Real opening_leak_ = 0.0 "Leakage valve opening in p.u.";
  protected
    record inlet_rec
      Modelica.Units.SI.MassFlowRate m_flow "Mass flow rate from the connection point into the component";
      Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
      Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end inlet_rec;
  public
    inlet_rec inlet;
  protected
    record outlet_rec
      Modelica.Units.SI.MassFlowRate m_flow "Mass flow rate from the connection point into the component";
      Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
      Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end outlet_rec;
  public
    outlet_rec outlet;
  protected
    record pressureLoss_rec
      importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      constant Real flowIsChoked = 0 "1 if flow is choked, 0 if not";
      constant Real PR_choked = -1 "Pressure ratio at which choking occurs";
      constant Real 'CL_valve[1,1]' = 0 "|Valve Characteristics|Effective apperture as function of valve position in p.u.";
      constant Real 'CL_valve[1,2]' = 0 "|Valve Characteristics|Effective apperture as function of valve position in p.u.";
      constant Real 'CL_valve[2,1]' = 1 "|Valve Characteristics|Effective apperture as function of valve position in p.u.";
      constant Real 'CL_valve[2,2]' = 1 "|Valve Characteristics|Effective apperture as function of valve position in p.u.";
      constant importedFMUTypes.ClaRa_Basics_Units_PressureDifference Delta_p_nom = 1000 "Nominal pressure difference for Kv definition";
      constant importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_nom = 30 "Nominal mass flow rate";
      Real aperture_ "Effective apperture";
      importedFMUTypes.ClaRa_Basics_Units_PressureDifference Delta_p "Pressure difference p_in - p_out";
    protected
      record ValveCharacteristics_rec
        constant Integer n = 1 "Number of inputs (= number of outputs)";
        constant importedFMUTypes.Modelica_Blocks_Interfaces_RealInput 'u[1]' = 1.0 "Connector of Real input signals";
        importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput 'y[1]' "Connector of Real output signals";
        constant Boolean tableOnFile = false "= true, if table is defined on file or in function usertab";
        constant Real 'table[1,1]' = 0.0 "Table matrix (grid = first column; e.g., table=[0, 0; 1, 1; 2, 4])";
        constant Real 'table[1,2]' = 0.0 "Table matrix (grid = first column; e.g., table=[0, 0; 1, 1; 2, 4])";
        constant Real 'table[2,1]' = 1.0 "Table matrix (grid = first column; e.g., table=[0, 0; 1, 1; 2, 4])";
        constant Real 'table[2,2]' = 1.0 "Table matrix (grid = first column; e.g., table=[0, 0; 1, 1; 2, 4])";
        constant Boolean verboseRead = true "= true, if info message that file is loading is to be printed";
        constant Integer 'columns[1]' = 2 "Columns of table to be interpolated";
        constant Modelica.Blocks.Types.Smoothness smoothness = Modelica.Blocks.Types.Smoothness.LinearSegments "Smoothness of table interpolation";
        constant Modelica.Blocks.Types.Extrapolation extrapolation = Modelica.Blocks.Types.Extrapolation.LastTwoPoints "Extrapolation of data outside the definition range";
        constant Boolean verboseExtrapolation = false "= true, if warning messages are to be printed if table input is outside the definition range";
        Real u_min "Minimum abscissa value defined in table";
        Real u_max "Maximum abscissa value defined in table";
      end ValveCharacteristics_rec;
    public
      ValveCharacteristics_rec ValveCharacteristics;
    end pressureLoss_rec;
  public
    pressureLoss_rec pressureLoss;
  protected
    record summary_rec
    protected
      record outline_rec
        constant Boolean showExpertSummary = true;
        importedFMUTypes.ClaRa_Basics_Units_VolumeFlowRate V_flow "Volume flow rate";
        importedFMUTypes.ClaRa_Basics_Units_PressureDifference Delta_p "Pressure difference p_out - p_in";
        Real PR "Pressure ratio, always <1, i.e. dependent on flow direction";
        constant Real PR_choked = -1.0 "Critical pressure ratio";
        constant Real opening_ = 1.0 "Valve opening in p.u.";
        constant Real flowIsChoked = 0.0 "1 if flow is choked, 0 if not";
      end outline_rec;
    public
      outline_rec outline;
    protected
      record inlet_rec
        constant Boolean showExpertSummary = true;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
        importedFMUTypes.ClaRa_Basics_Units_Temperature T "Temperature";
        importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "Specific entropy";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
        importedFMUTypes.ClaRa_Basics_Units_Power H_flow "Enthalpy flow rate";
        importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
      end inlet_rec;
    public
      inlet_rec inlet;
    protected
      record outlet_rec
        constant Boolean showExpertSummary = true;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
        importedFMUTypes.ClaRa_Basics_Units_Temperature T "Temperature";
        importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "Specific entropy";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
        importedFMUTypes.ClaRa_Basics_Units_Power H_flow "Enthalpy flow rate";
        importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
      end outlet_rec;
    public
      outlet_rec outlet;
    end summary_rec;
  public
    summary_rec summary;
  protected
    record eye_rec
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end eye_rec;
  public
    eye_rec eye;
  protected
    record 'eye_int[1]_rec'
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end 'eye_int[1]_rec';
  public
    'eye_int[1]_rec' 'eye_int[1]';
  end valve_afterPumpLP3_rec;
public
  valve_afterPumpLP3_rec valve_afterPumpLP3;
protected
  record valveControl_preheater_LP2_rec
    constant Boolean useHomotopy = true "True, if homotopy method is used during initialisation";
    constant Boolean checkValve = true "True, if valve is check valve";
    constant Boolean openingInputIsActive = true "True, if  a variable opening is used";
    constant Real opening_const_ = 1 "A constant opening: =1: open, =0: closed";
    constant Boolean showExpertSummary = true "|Summary and Visualisation||True, if expert summary should be applied";
    constant Boolean showData = true "|Summary and Visualisation||True, if a data port containing p,T,h,s,m_flow shall be shown, else false";
    constant Boolean useStabilisedMassFlow = false "|Expert Settings|Numerical Robustness|";
    constant importedFMUTypes.ClaRa_Basics_Units_Time Tau = 0.1 "Time Constant of Stabilisation";
    constant Real opening_leak_ = 0.0 "Leakage valve opening in p.u.";
    importedFMUTypes.Modelica_Blocks_Interfaces_RealInput opening_in "=1: completely open, =0: completely closed";
  protected
    record inlet_rec
      Modelica.Units.SI.MassFlowRate m_flow "Mass flow rate from the connection point into the component";
      Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
      Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end inlet_rec;
  public
    inlet_rec inlet;
  protected
    record outlet_rec
      Modelica.Units.SI.MassFlowRate m_flow "Mass flow rate from the connection point into the component";
      Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
      Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end outlet_rec;
  public
    outlet_rec outlet;
  protected
    record pressureLoss_rec
      importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      constant Real flowIsChoked = 0 "1 if flow is choked, 0 if not";
      constant Real PR_choked = -1 "Pressure ratio at which choking occurs";
      constant Real 'CL_valve[1,1]' = 0 "|Valve Characteristics|Effective apperture as function of valve position in p.u.";
      constant Real 'CL_valve[1,2]' = 0 "|Valve Characteristics|Effective apperture as function of valve position in p.u.";
      constant Real 'CL_valve[2,1]' = 1 "|Valve Characteristics|Effective apperture as function of valve position in p.u.";
      constant Real 'CL_valve[2,2]' = 1 "|Valve Characteristics|Effective apperture as function of valve position in p.u.";
      constant importedFMUTypes.ClaRa_Basics_Units_PressureDifference Delta_p_nom = 20000.0 "Nominal pressure difference for Kv definition";
      constant importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_nom = 25 "Nominal mass flow rate";
      Real aperture_ "Effective apperture";
      importedFMUTypes.ClaRa_Basics_Units_PressureDifference Delta_p "Pressure difference p_in - p_out";
    protected
      record ValveCharacteristics_rec
        constant Integer n = 1 "Number of inputs (= number of outputs)";
        importedFMUTypes.Modelica_Blocks_Interfaces_RealInput 'u[1]' "Connector of Real input signals";
        importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput 'y[1]' "Connector of Real output signals";
        constant Boolean tableOnFile = false "= true, if table is defined on file or in function usertab";
        constant Real 'table[1,1]' = 0.0 "Table matrix (grid = first column; e.g., table=[0, 0; 1, 1; 2, 4])";
        constant Real 'table[1,2]' = 0.0 "Table matrix (grid = first column; e.g., table=[0, 0; 1, 1; 2, 4])";
        constant Real 'table[2,1]' = 1.0 "Table matrix (grid = first column; e.g., table=[0, 0; 1, 1; 2, 4])";
        constant Real 'table[2,2]' = 1.0 "Table matrix (grid = first column; e.g., table=[0, 0; 1, 1; 2, 4])";
        constant Boolean verboseRead = true "= true, if info message that file is loading is to be printed";
        constant Integer 'columns[1]' = 2 "Columns of table to be interpolated";
        constant Modelica.Blocks.Types.Smoothness smoothness = Modelica.Blocks.Types.Smoothness.LinearSegments "Smoothness of table interpolation";
        constant Modelica.Blocks.Types.Extrapolation extrapolation = Modelica.Blocks.Types.Extrapolation.LastTwoPoints "Extrapolation of data outside the definition range";
        constant Boolean verboseExtrapolation = false "= true, if warning messages are to be printed if table input is outside the definition range";
        Real u_min "Minimum abscissa value defined in table";
        Real u_max "Maximum abscissa value defined in table";
      end ValveCharacteristics_rec;
    public
      ValveCharacteristics_rec ValveCharacteristics;
    end pressureLoss_rec;
  public
    pressureLoss_rec pressureLoss;
  protected
    record summary_rec
    protected
      record outline_rec
        constant Boolean showExpertSummary = true;
        importedFMUTypes.ClaRa_Basics_Units_VolumeFlowRate V_flow "Volume flow rate";
        importedFMUTypes.ClaRa_Basics_Units_PressureDifference Delta_p "Pressure difference p_out - p_in";
        Real PR "Pressure ratio, always <1, i.e. dependent on flow direction";
        constant Real PR_choked = -1.0 "Critical pressure ratio";
        Real opening_ "Valve opening in p.u.";
        constant Real flowIsChoked = 0.0 "1 if flow is choked, 0 if not";
      end outline_rec;
    public
      outline_rec outline;
    protected
      record inlet_rec
        constant Boolean showExpertSummary = true;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
        importedFMUTypes.ClaRa_Basics_Units_Temperature T "Temperature";
        importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "Specific entropy";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
        importedFMUTypes.ClaRa_Basics_Units_Power H_flow "Enthalpy flow rate";
        importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
      end inlet_rec;
    public
      inlet_rec inlet;
    protected
      record outlet_rec
        constant Boolean showExpertSummary = true;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
        importedFMUTypes.ClaRa_Basics_Units_Temperature T "Temperature";
        importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "Specific entropy";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
        importedFMUTypes.ClaRa_Basics_Units_Power H_flow "Enthalpy flow rate";
        importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
      end outlet_rec;
    public
      outlet_rec outlet;
    end summary_rec;
  public
    summary_rec summary;
  protected
    record eye_rec
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end eye_rec;
  public
    eye_rec eye;
  protected
    record 'eye_int[1]_rec'
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end 'eye_int[1]_rec';
  public
    'eye_int[1]_rec' 'eye_int[1]';
  end valveControl_preheater_LP2_rec;
public
  valveControl_preheater_LP2_rec valveControl_preheater_LP2;
protected
  record join_preheater_LP3_rec
    constant Boolean useHomotopy = true "True, if homotopy method is used during initialisation";
    constant importedFMUTypes.ClaRa_Basics_Units_Volume volume(min = 1E-06) = 0.1 "System Volume";
    constant importedFMUTypes.ClaRa_Basics_Units_MassFlowRate 'm_flow_in_nom[1]' = 10 "Nominal mass flow rates at inlet";
    constant importedFMUTypes.ClaRa_Basics_Units_MassFlowRate 'm_flow_in_nom[2]' = 10 "Nominal mass flow rates at inlet";
    importedFMUTypes.ClaRa_Basics_Units_Pressure p_nom "Nominal pressure";
    importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_nom "Nominal specific enthalpy";
    importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_start "Start value of sytsem specific enthalpy";
    importedFMUTypes.ClaRa_Basics_Units_Pressure p_start "Start value of sytsem pressure";
    constant Integer initOption = 0 "Type of initialisation";
    constant Boolean showExpertSummary = true "|Summary and Visualisation||True, if expert summary should be applied";
    constant Boolean showData = true "|Summary and Visualisation||True, if a data port containing p,T,h,s,m_flow shall be shown, else false";
    constant Boolean preciseTwoPhase = true "|Expert Stettings||True, if two-phase transients should be capured precisely";
    importedFMUTypes.ClaRa_Basics_Units_EnthalpyFlowRate 'H_flow_in[1]';
    importedFMUTypes.ClaRa_Basics_Units_EnthalpyFlowRate 'H_flow_in[2]';
    importedFMUTypes.ClaRa_Basics_Units_EnthalpyFlowRate H_flow_out;
    importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h;
    importedFMUTypes.ClaRa_Basics_Units_Mass mass "Total system mass";
    Real drhodt;
    importedFMUTypes.ClaRa_Basics_Units_Pressure p "System pressure";
  protected
    record summary_rec
    protected
      record outline_rec
        constant importedFMUTypes.ClaRa_Basics_Units_Volume volume_tot = 0.1 "Total volume";
      end outline_rec;
    public
      outline_rec outline;
    protected
      record inlet1_rec
        constant Boolean showExpertSummary = true;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
        importedFMUTypes.ClaRa_Basics_Units_Temperature T "Temperature";
        importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "Specific entropy";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
        importedFMUTypes.ClaRa_Basics_Units_Power H_flow "Enthalpy flow rate";
        importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
      end inlet1_rec;
    public
      inlet1_rec inlet1;
    protected
      record inlet2_rec
        constant Boolean showExpertSummary = true;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
        importedFMUTypes.ClaRa_Basics_Units_Temperature T "Temperature";
        importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "Specific entropy";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
        importedFMUTypes.ClaRa_Basics_Units_Power H_flow "Enthalpy flow rate";
        importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
      end inlet2_rec;
    public
      inlet2_rec inlet2;
    protected
      record outlet_rec
        constant Boolean showExpertSummary = true;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
        importedFMUTypes.ClaRa_Basics_Units_Temperature T "Temperature";
        importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "Specific entropy";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
        importedFMUTypes.ClaRa_Basics_Units_Power H_flow "Enthalpy flow rate";
        importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
      end outlet_rec;
    public
      outlet_rec outlet;
    protected
      record fluid_rec
        constant Boolean showExpertSummary = true;
        importedFMUTypes.ClaRa_Basics_Units_Mass mass "System mass";
        importedFMUTypes.ClaRa_Basics_Units_Temperature T "System temperature";
        importedFMUTypes.ClaRa_Basics_Units_Temperature T_sat "System saturation temperature";
        importedFMUTypes.ClaRa_Basics_Units_Pressure p "System pressure";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "System specific enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_bub "Bubble specific enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_dew "Dew specific enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "System specific entropy";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
        Modelica.Units.SI.Enthalpy H "System enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
      end fluid_rec;
    public
      fluid_rec fluid;
    end summary_rec;
  public
    summary_rec summary;
  protected
    record pressureLossIn1_rec
      constant Boolean hasPressureLoss = true;
      importedFMUTypes.ClaRa_Basics_Units_Pressure dp;
      importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      constant importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_nom = 420.0;
      constant importedFMUTypes.ClaRa_Basics_Units_Pressure dp_nom = 10 "Nominal pressure loss";
    end pressureLossIn1_rec;
  public
    pressureLossIn1_rec pressureLossIn1;
  protected
    record pressureLossIn2_rec
      constant Boolean hasPressureLoss = false;
      constant importedFMUTypes.ClaRa_Basics_Units_Pressure dp = 0;
      importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
    end pressureLossIn2_rec;
  public
    pressureLossIn2_rec pressureLossIn2;
  protected
    record pressureLossOut_rec
      constant Boolean hasPressureLoss = false;
      constant importedFMUTypes.ClaRa_Basics_Units_Pressure dp = 0;
      importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
    end pressureLossOut_rec;
  public
    pressureLossOut_rec pressureLossOut;
  protected
    record inlet1_rec
      Modelica.Units.SI.MassFlowRate m_flow "Mass flow rate from the connection point into the component";
      Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
      Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end inlet1_rec;
  public
    inlet1_rec inlet1;
  protected
    record outlet_rec
      Modelica.Units.SI.MassFlowRate m_flow "Mass flow rate from the connection point into the component";
      Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
      Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end outlet_rec;
  public
    outlet_rec outlet;
  protected
    record eye_rec
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end eye_rec;
  public
    eye_rec eye;
  protected
    record 'eye_int[1]_rec'
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end 'eye_int[1]_rec';
  public
    'eye_int[1]_rec' 'eye_int[1]';
  protected
    record inlet2_rec
      Modelica.Units.SI.MassFlowRate m_flow "Mass flow rate from the connection point into the component";
      Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
      Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end inlet2_rec;
  public
    inlet2_rec inlet2;
  end join_preheater_LP3_rec;
public
  join_preheater_LP3_rec join_preheater_LP3;
protected
  record valveControl_preheater_LP4_rec
    constant Boolean useHomotopy = true "True, if homotopy method is used during initialisation";
    constant Boolean checkValve = true "True, if valve is check valve";
    constant Boolean openingInputIsActive = true "True, if  a variable opening is used";
    constant Real opening_const_ = 1 "A constant opening: =1: open, =0: closed";
    constant Boolean showExpertSummary = true "|Summary and Visualisation||True, if expert summary should be applied";
    constant Boolean showData = true "|Summary and Visualisation||True, if a data port containing p,T,h,s,m_flow shall be shown, else false";
    constant Boolean useStabilisedMassFlow = false "|Expert Settings|Numerical Robustness|";
    constant importedFMUTypes.ClaRa_Basics_Units_Time Tau = 0.1 "Time Constant of Stabilisation";
    constant Real opening_leak_ = 0.0 "Leakage valve opening in p.u.";
    importedFMUTypes.Modelica_Blocks_Interfaces_RealInput opening_in "=1: completely open, =0: completely closed";
  protected
    record inlet_rec
      Modelica.Units.SI.MassFlowRate m_flow "Mass flow rate from the connection point into the component";
      Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
      Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end inlet_rec;
  public
    inlet_rec inlet;
  protected
    record outlet_rec
      Modelica.Units.SI.MassFlowRate m_flow "Mass flow rate from the connection point into the component";
      Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
      Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end outlet_rec;
  public
    outlet_rec outlet;
  protected
    record pressureLoss_rec
      importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      constant Real flowIsChoked = 0 "1 if flow is choked, 0 if not";
      constant Real PR_choked = -1 "Pressure ratio at which choking occurs";
      constant Real 'CL_valve[1,1]' = 0 "|Valve Characteristics|Effective apperture as function of valve position in p.u.";
      constant Real 'CL_valve[1,2]' = 0 "|Valve Characteristics|Effective apperture as function of valve position in p.u.";
      constant Real 'CL_valve[2,1]' = 1 "|Valve Characteristics|Effective apperture as function of valve position in p.u.";
      constant Real 'CL_valve[2,2]' = 1 "|Valve Characteristics|Effective apperture as function of valve position in p.u.";
      constant importedFMUTypes.ClaRa_Basics_Units_PressureDifference Delta_p_nom = 6000.0 "Nominal pressure difference for Kv definition";
      constant importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_nom = 8 "Nominal mass flow rate";
      Real aperture_ "Effective apperture";
      importedFMUTypes.ClaRa_Basics_Units_PressureDifference Delta_p "Pressure difference p_in - p_out";
    protected
      record ValveCharacteristics_rec
        constant Integer n = 1 "Number of inputs (= number of outputs)";
        importedFMUTypes.Modelica_Blocks_Interfaces_RealInput 'u[1]' "Connector of Real input signals";
        importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput 'y[1]' "Connector of Real output signals";
        constant Boolean tableOnFile = false "= true, if table is defined on file or in function usertab";
        constant Real 'table[1,1]' = 0.0 "Table matrix (grid = first column; e.g., table=[0, 0; 1, 1; 2, 4])";
        constant Real 'table[1,2]' = 0.0 "Table matrix (grid = first column; e.g., table=[0, 0; 1, 1; 2, 4])";
        constant Real 'table[2,1]' = 1.0 "Table matrix (grid = first column; e.g., table=[0, 0; 1, 1; 2, 4])";
        constant Real 'table[2,2]' = 1.0 "Table matrix (grid = first column; e.g., table=[0, 0; 1, 1; 2, 4])";
        constant Boolean verboseRead = true "= true, if info message that file is loading is to be printed";
        constant Integer 'columns[1]' = 2 "Columns of table to be interpolated";
        constant Modelica.Blocks.Types.Smoothness smoothness = Modelica.Blocks.Types.Smoothness.LinearSegments "Smoothness of table interpolation";
        constant Modelica.Blocks.Types.Extrapolation extrapolation = Modelica.Blocks.Types.Extrapolation.LastTwoPoints "Extrapolation of data outside the definition range";
        constant Boolean verboseExtrapolation = false "= true, if warning messages are to be printed if table input is outside the definition range";
        Real u_min "Minimum abscissa value defined in table";
        Real u_max "Maximum abscissa value defined in table";
      end ValveCharacteristics_rec;
    public
      ValveCharacteristics_rec ValveCharacteristics;
    end pressureLoss_rec;
  public
    pressureLoss_rec pressureLoss;
  protected
    record summary_rec
    protected
      record outline_rec
        constant Boolean showExpertSummary = true;
        importedFMUTypes.ClaRa_Basics_Units_VolumeFlowRate V_flow "Volume flow rate";
        importedFMUTypes.ClaRa_Basics_Units_PressureDifference Delta_p "Pressure difference p_out - p_in";
        Real PR "Pressure ratio, always <1, i.e. dependent on flow direction";
        constant Real PR_choked = -1.0 "Critical pressure ratio";
        Real opening_ "Valve opening in p.u.";
        constant Real flowIsChoked = 0.0 "1 if flow is choked, 0 if not";
      end outline_rec;
    public
      outline_rec outline;
    protected
      record inlet_rec
        constant Boolean showExpertSummary = true;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
        importedFMUTypes.ClaRa_Basics_Units_Temperature T "Temperature";
        importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "Specific entropy";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
        importedFMUTypes.ClaRa_Basics_Units_Power H_flow "Enthalpy flow rate";
        importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
      end inlet_rec;
    public
      inlet_rec inlet;
    protected
      record outlet_rec
        constant Boolean showExpertSummary = true;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
        importedFMUTypes.ClaRa_Basics_Units_Temperature T "Temperature";
        importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "Specific entropy";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
        importedFMUTypes.ClaRa_Basics_Units_Power H_flow "Enthalpy flow rate";
        importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
      end outlet_rec;
    public
      outlet_rec outlet;
    end summary_rec;
  public
    summary_rec summary;
  protected
    record eye_rec
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end eye_rec;
  public
    eye_rec eye;
  protected
    record 'eye_int[1]_rec'
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end 'eye_int[1]_rec';
  public
    'eye_int[1]_rec' 'eye_int[1]';
  end valveControl_preheater_LP4_rec;
public
  valveControl_preheater_LP4_rec valveControl_preheater_LP4;
protected
  record valve_LP2_rec
    constant Boolean useHomotopy = true "True, if homotopy method is used during initialisation";
    constant Boolean checkValve = true "True, if valve is check valve";
    constant Boolean openingInputIsActive = false "True, if  a variable opening is used";
    constant Real opening_const_ = 1 "A constant opening: =1: open, =0: closed";
    constant Boolean showExpertSummary = true "|Summary and Visualisation||True, if expert summary should be applied";
    constant Boolean showData = true "|Summary and Visualisation||True, if a data port containing p,T,h,s,m_flow shall be shown, else false";
    constant Boolean useStabilisedMassFlow = false "|Expert Settings|Numerical Robustness|";
    constant importedFMUTypes.ClaRa_Basics_Units_Time Tau = 0.1 "Time Constant of Stabilisation";
    constant Real opening_leak_ = 0.0 "Leakage valve opening in p.u.";
  protected
    record inlet_rec
      Modelica.Units.SI.MassFlowRate m_flow "Mass flow rate from the connection point into the component";
      Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
      Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end inlet_rec;
  public
    inlet_rec inlet;
  protected
    record outlet_rec
      Modelica.Units.SI.MassFlowRate m_flow "Mass flow rate from the connection point into the component";
      Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
      Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end outlet_rec;
  public
    outlet_rec outlet;
  protected
    record pressureLoss_rec
      importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      constant Real flowIsChoked = 0 "1 if flow is choked, 0 if not";
      constant Real PR_choked = -1 "Pressure ratio at which choking occurs";
      constant Real 'CL_valve[1,1]' = 0 "|Valve Characteristics|Effective apperture as function of valve position in p.u.";
      constant Real 'CL_valve[1,2]' = 0 "|Valve Characteristics|Effective apperture as function of valve position in p.u.";
      constant Real 'CL_valve[2,1]' = 1 "|Valve Characteristics|Effective apperture as function of valve position in p.u.";
      constant Real 'CL_valve[2,2]' = 1 "|Valve Characteristics|Effective apperture as function of valve position in p.u.";
      importedFMUTypes.ClaRa_Basics_Units_PressureDifference Delta_p_nom "Nominal pressure difference for Kv definition";
      importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_nom "Nominal mass flow rate";
      Real aperture_ "Effective apperture";
      importedFMUTypes.ClaRa_Basics_Units_PressureDifference Delta_p "Pressure difference p_in - p_out";
    protected
      record ValveCharacteristics_rec
        constant Integer n = 1 "Number of inputs (= number of outputs)";
        constant importedFMUTypes.Modelica_Blocks_Interfaces_RealInput 'u[1]' = 1.0 "Connector of Real input signals";
        importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput 'y[1]' "Connector of Real output signals";
        constant Boolean tableOnFile = false "= true, if table is defined on file or in function usertab";
        constant Real 'table[1,1]' = 0.0 "Table matrix (grid = first column; e.g., table=[0, 0; 1, 1; 2, 4])";
        constant Real 'table[1,2]' = 0.0 "Table matrix (grid = first column; e.g., table=[0, 0; 1, 1; 2, 4])";
        constant Real 'table[2,1]' = 1.0 "Table matrix (grid = first column; e.g., table=[0, 0; 1, 1; 2, 4])";
        constant Real 'table[2,2]' = 1.0 "Table matrix (grid = first column; e.g., table=[0, 0; 1, 1; 2, 4])";
        constant Boolean verboseRead = true "= true, if info message that file is loading is to be printed";
        constant Integer 'columns[1]' = 2 "Columns of table to be interpolated";
        constant Modelica.Blocks.Types.Smoothness smoothness = Modelica.Blocks.Types.Smoothness.LinearSegments "Smoothness of table interpolation";
        constant Modelica.Blocks.Types.Extrapolation extrapolation = Modelica.Blocks.Types.Extrapolation.LastTwoPoints "Extrapolation of data outside the definition range";
        constant Boolean verboseExtrapolation = false "= true, if warning messages are to be printed if table input is outside the definition range";
        Real u_min "Minimum abscissa value defined in table";
        Real u_max "Maximum abscissa value defined in table";
      end ValveCharacteristics_rec;
    public
      ValveCharacteristics_rec ValveCharacteristics;
    end pressureLoss_rec;
  public
    pressureLoss_rec pressureLoss;
  protected
    record summary_rec
    protected
      record outline_rec
        constant Boolean showExpertSummary = true;
        importedFMUTypes.ClaRa_Basics_Units_VolumeFlowRate V_flow "Volume flow rate";
        importedFMUTypes.ClaRa_Basics_Units_PressureDifference Delta_p "Pressure difference p_out - p_in";
        Real PR "Pressure ratio, always <1, i.e. dependent on flow direction";
        constant Real PR_choked = -1.0 "Critical pressure ratio";
        constant Real opening_ = 1.0 "Valve opening in p.u.";
        constant Real flowIsChoked = 0.0 "1 if flow is choked, 0 if not";
      end outline_rec;
    public
      outline_rec outline;
    protected
      record inlet_rec
        constant Boolean showExpertSummary = true;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
        importedFMUTypes.ClaRa_Basics_Units_Temperature T "Temperature";
        importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "Specific entropy";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
        importedFMUTypes.ClaRa_Basics_Units_Power H_flow "Enthalpy flow rate";
        importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
      end inlet_rec;
    public
      inlet_rec inlet;
    protected
      record outlet_rec
        constant Boolean showExpertSummary = true;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
        importedFMUTypes.ClaRa_Basics_Units_Temperature T "Temperature";
        importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "Specific entropy";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
        importedFMUTypes.ClaRa_Basics_Units_Power H_flow "Enthalpy flow rate";
        importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
      end outlet_rec;
    public
      outlet_rec outlet;
    end summary_rec;
  public
    summary_rec summary;
  protected
    record eye_rec
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end eye_rec;
  public
    eye_rec eye;
  protected
    record 'eye_int[1]_rec'
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end 'eye_int[1]_rec';
  public
    'eye_int[1]_rec' 'eye_int[1]';
  end valve_LP2_rec;
public
  valve_LP2_rec valve_LP2;
protected
  record valve_LP3_rec
    constant Boolean useHomotopy = true "True, if homotopy method is used during initialisation";
    constant Boolean checkValve = true "True, if valve is check valve";
    constant Boolean openingInputIsActive = false "True, if  a variable opening is used";
    constant Real opening_const_ = 1 "A constant opening: =1: open, =0: closed";
    constant Boolean showExpertSummary = true "|Summary and Visualisation||True, if expert summary should be applied";
    constant Boolean showData = true "|Summary and Visualisation||True, if a data port containing p,T,h,s,m_flow shall be shown, else false";
    constant Boolean useStabilisedMassFlow = false "|Expert Settings|Numerical Robustness|";
    constant importedFMUTypes.ClaRa_Basics_Units_Time Tau = 0.1 "Time Constant of Stabilisation";
    constant Real opening_leak_ = 0.0 "Leakage valve opening in p.u.";
  protected
    record inlet_rec
      Modelica.Units.SI.MassFlowRate m_flow "Mass flow rate from the connection point into the component";
      Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
      Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end inlet_rec;
  public
    inlet_rec inlet;
  protected
    record outlet_rec
      Modelica.Units.SI.MassFlowRate m_flow "Mass flow rate from the connection point into the component";
      Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
      Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end outlet_rec;
  public
    outlet_rec outlet;
  protected
    record pressureLoss_rec
      importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      constant Real flowIsChoked = 0 "1 if flow is choked, 0 if not";
      constant Real PR_choked = -1 "Pressure ratio at which choking occurs";
      constant Real 'CL_valve[1,1]' = 0 "|Valve Characteristics|Effective apperture as function of valve position in p.u.";
      constant Real 'CL_valve[1,2]' = 0 "|Valve Characteristics|Effective apperture as function of valve position in p.u.";
      constant Real 'CL_valve[2,1]' = 1 "|Valve Characteristics|Effective apperture as function of valve position in p.u.";
      constant Real 'CL_valve[2,2]' = 1 "|Valve Characteristics|Effective apperture as function of valve position in p.u.";
      importedFMUTypes.ClaRa_Basics_Units_PressureDifference Delta_p_nom "Nominal pressure difference for Kv definition";
      importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_nom "Nominal mass flow rate";
      Real aperture_ "Effective apperture";
      importedFMUTypes.ClaRa_Basics_Units_PressureDifference Delta_p "Pressure difference p_in - p_out";
    protected
      record ValveCharacteristics_rec
        constant Integer n = 1 "Number of inputs (= number of outputs)";
        constant importedFMUTypes.Modelica_Blocks_Interfaces_RealInput 'u[1]' = 1.0 "Connector of Real input signals";
        importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput 'y[1]' "Connector of Real output signals";
        constant Boolean tableOnFile = false "= true, if table is defined on file or in function usertab";
        constant Real 'table[1,1]' = 0.0 "Table matrix (grid = first column; e.g., table=[0, 0; 1, 1; 2, 4])";
        constant Real 'table[1,2]' = 0.0 "Table matrix (grid = first column; e.g., table=[0, 0; 1, 1; 2, 4])";
        constant Real 'table[2,1]' = 1.0 "Table matrix (grid = first column; e.g., table=[0, 0; 1, 1; 2, 4])";
        constant Real 'table[2,2]' = 1.0 "Table matrix (grid = first column; e.g., table=[0, 0; 1, 1; 2, 4])";
        constant Boolean verboseRead = true "= true, if info message that file is loading is to be printed";
        constant Integer 'columns[1]' = 2 "Columns of table to be interpolated";
        constant Modelica.Blocks.Types.Smoothness smoothness = Modelica.Blocks.Types.Smoothness.LinearSegments "Smoothness of table interpolation";
        constant Modelica.Blocks.Types.Extrapolation extrapolation = Modelica.Blocks.Types.Extrapolation.LastTwoPoints "Extrapolation of data outside the definition range";
        constant Boolean verboseExtrapolation = false "= true, if warning messages are to be printed if table input is outside the definition range";
        Real u_min "Minimum abscissa value defined in table";
        Real u_max "Maximum abscissa value defined in table";
      end ValveCharacteristics_rec;
    public
      ValveCharacteristics_rec ValveCharacteristics;
    end pressureLoss_rec;
  public
    pressureLoss_rec pressureLoss;
  protected
    record summary_rec
    protected
      record outline_rec
        constant Boolean showExpertSummary = true;
        importedFMUTypes.ClaRa_Basics_Units_VolumeFlowRate V_flow "Volume flow rate";
        importedFMUTypes.ClaRa_Basics_Units_PressureDifference Delta_p "Pressure difference p_out - p_in";
        Real PR "Pressure ratio, always <1, i.e. dependent on flow direction";
        constant Real PR_choked = -1.0 "Critical pressure ratio";
        constant Real opening_ = 1.0 "Valve opening in p.u.";
        constant Real flowIsChoked = 0.0 "1 if flow is choked, 0 if not";
      end outline_rec;
    public
      outline_rec outline;
    protected
      record inlet_rec
        constant Boolean showExpertSummary = true;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
        importedFMUTypes.ClaRa_Basics_Units_Temperature T "Temperature";
        importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "Specific entropy";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
        importedFMUTypes.ClaRa_Basics_Units_Power H_flow "Enthalpy flow rate";
        importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
      end inlet_rec;
    public
      inlet_rec inlet;
    protected
      record outlet_rec
        constant Boolean showExpertSummary = true;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
        importedFMUTypes.ClaRa_Basics_Units_Temperature T "Temperature";
        importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "Specific entropy";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
        importedFMUTypes.ClaRa_Basics_Units_Power H_flow "Enthalpy flow rate";
        importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
      end outlet_rec;
    public
      outlet_rec outlet;
    end summary_rec;
  public
    summary_rec summary;
  protected
    record eye_rec
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end eye_rec;
  public
    eye_rec eye;
  protected
    record 'eye_int[1]_rec'
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end 'eye_int[1]_rec';
  public
    'eye_int[1]_rec' 'eye_int[1]';
  end valve_LP3_rec;
public
  valve_LP3_rec valve_LP3;
protected
  record boundaryVLE_Txim_flow_rec
    constant Boolean variable_m_flow = false "True, if mass flow defined by variable input";
    constant Boolean variable_T = false "True, if temperature defined by variable input";
    constant Boolean variable_xi = false "True, if composition defined by variable input";
    constant importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_const = 25000 "Constant mass flow rate";
    constant importedFMUTypes.ClaRa_Basics_Units_Temperature T_const = 288.15 "Constant temperature of source";
    constant importedFMUTypes.ClaRa_Basics_Units_Pressure p_nom = 100000.0 "Nominal flange pressure";
    constant importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_nom = 0 "Nominal flange mass flow (zero refers to ideal boundary)";
    constant Boolean showData = true "|Summary and Visualisation||True, if a data port containing p,T,h,s,m_flow shall be shown, else false";
    constant Boolean contributeToCycleSummary = true "True if component shall contribute to automatic efficiency calculation";
    constant Integer energyType = 0 "Type of energy";
  protected
    record steam_a_rec
      constant Modelica.Units.SI.MassFlowRate m_flow = -25000.0 "Mass flow rate from the connection point into the component";
      Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
      Modelica.Units.SI.SpecificEnthalpy h_outflow(nominal = 1000.0) "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end steam_a_rec;
  public
    steam_a_rec steam_a;
  protected
    record eye_rec
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      constant Real m_flow = 25000.0 "Mass flow rate in kg/s";
      constant importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T = 15.0 "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end eye_rec;
  public
    eye_rec eye;
  protected
    record 'eye_int[1]_rec'
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      constant Real m_flow = 25000.0 "Mass flow rate in kg/s";
      constant importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T = 15.0 "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end 'eye_int[1]_rec';
  public
    'eye_int[1]_rec' 'eye_int[1]';
  protected
    record connected2SimCenter_rec
      constant importedFMUTypes.ClaRa_Basics_Units_Power powerIn = 0;
      constant importedFMUTypes.ClaRa_Basics_Units_Power powerOut_elMech = 0;
      constant importedFMUTypes.ClaRa_Basics_Units_Power powerOut_th = 0;
      constant importedFMUTypes.ClaRa_Basics_Units_Power powerAux = 0;
    protected
      record cycleSumModel_rec
      protected
        record cycleSumPort_rec
          constant importedFMUTypes.ClaRa_Basics_Units_Power power_in = 0.0;
          constant importedFMUTypes.ClaRa_Basics_Units_Power power_out_elMech = 0.0;
          constant importedFMUTypes.ClaRa_Basics_Units_Power power_out_th = 0.0;
          constant importedFMUTypes.ClaRa_Basics_Units_Power power_aux = 0.0;
        end cycleSumPort_rec;
      public
        cycleSumPort_rec cycleSumPort;
      end cycleSumModel_rec;
    public
      cycleSumModel_rec cycleSumModel;
    end connected2SimCenter_rec;
  public
    connected2SimCenter_rec connected2SimCenter;
  end boundaryVLE_Txim_flow_rec;
public
  boundaryVLE_Txim_flow_rec boundaryVLE_Txim_flow;
protected
  record boundaryVLE_phxi_rec
    constant Boolean showData = true "|Summary and Visualisation||True, if a data port containing p,T,h,s,m_flow shall be shown, else false";
    constant Boolean contributeToCycleSummary = true "True if component shall contribute to automatic efficiency calculation";
    constant Integer energyType = 0 "Type of energy";
    constant Boolean variable_p = false "True, if pressure defined by variable input";
    constant Boolean variable_h = false "True, if spc. enthalpy defined by variable input";
    constant Boolean variable_xi = false "True, if composition defined by variable input";
    constant importedFMUTypes.ClaRa_Basics_Units_Pressure p_const = 200000.0 "Constant pressure";
    constant importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h_const = 100000.0 "Constant specific enthalpy of source";
    constant importedFMUTypes.ClaRa_Basics_Units_Pressure Delta_p = 0 "Flange pressure drop at nominal mass flow (zero refers to ideal boundary)";
    constant importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_nom = 1 "Nominal flange mass flow ";
  protected
    record steam_a_rec
      Modelica.Units.SI.MassFlowRate m_flow "Mass flow rate from the connection point into the component";
      constant Modelica.Units.SI.AbsolutePressure p = 200000.0 "Thermodynamic pressure in the connection point";
      constant Modelica.Units.SI.SpecificEnthalpy h_outflow = 100000.0 "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end steam_a_rec;
  public
    steam_a_rec steam_a;
  protected
    record eye_rec
      constant Real p = 2.0 "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end eye_rec;
  public
    eye_rec eye;
  protected
    record 'eye_int[1]_rec'
      constant Real p = 2.0 "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end 'eye_int[1]_rec';
  public
    'eye_int[1]_rec' 'eye_int[1]';
  protected
    record connected2SimCenter_rec
      constant importedFMUTypes.ClaRa_Basics_Units_Power powerIn = 0;
      constant importedFMUTypes.ClaRa_Basics_Units_Power powerOut_elMech = 0;
      constant importedFMUTypes.ClaRa_Basics_Units_Power powerOut_th = 0;
      constant importedFMUTypes.ClaRa_Basics_Units_Power powerAux = 0;
    protected
      record cycleSumModel_rec
      protected
        record cycleSumPort_rec
          constant importedFMUTypes.ClaRa_Basics_Units_Power power_in = 0.0;
          constant importedFMUTypes.ClaRa_Basics_Units_Power power_out_elMech = 0.0;
          constant importedFMUTypes.ClaRa_Basics_Units_Power power_out_th = 0.0;
          constant importedFMUTypes.ClaRa_Basics_Units_Power power_aux = 0.0;
        end cycleSumPort_rec;
      public
        cycleSumPort_rec cycleSumPort;
      end cycleSumModel_rec;
    public
      cycleSumModel_rec cycleSumModel;
    end connected2SimCenter_rec;
  public
    connected2SimCenter_rec connected2SimCenter;
  end boundaryVLE_phxi_rec;
public
  boundaryVLE_phxi_rec boundaryVLE_phxi;
protected
  record PID_preheaterLP4_rec
    Real controlError "Control error (set point - measurement)";
    constant Modelica.Blocks.Types.SimpleController controllerType = Modelica.Blocks.Types.SimpleController.PI "Type of controller";
    constant Real 'sign' = -1 "set to 1 if a positive control error leads to a positive control output, else -1";
    constant Boolean perUnitConversion = true "True, if input and output values should be normalised with respect to reference values";
    constant Real u_ref = 0.1 "Reference value for controlled variable";
    constant Real y_ref = 1 "Reference value for actuated variable";
    constant Real y_max = 1 "Upper limit of output";
    constant Real y_min = 0 "Lower limit of output";
    constant Real k = 0.2 "Gain of Proportional block";
    constant Modelica.Units.SI.Time Tau_i(min = 1E-60) = 15 "1/Ti is gain of integrator block";
    constant Modelica.Units.SI.Time Tau_d(min = 0.0) = 0.1 "Gain of derivative block";
    constant Modelica.Units.SI.Time Ni(min = 1E-13) = 0.9 "1/Ni is gain of anti-windup compensation";
    constant Real Nd = 1 "The smaller Nd, the more ideal the derivative block, setting Nd=0 introduces ideal derivative";
    constant Boolean use_activateInput = false "Provide Boolean input to switch controller on/off.";
    constant importedFMUTypes.ClaRa_Basics_Units_Time t_activation = 5 "Time when controller is switched on. For use_activateInput==true the controller is switched on if (time>t_activation AND activateController=true).";
    constant importedFMUTypes.ClaRa_Basics_Units_Time Tau_lag_I = 0.0 "Time lag for activation of integral part AFTER controller is being switched on ";
    constant Real y_inactive = 1 "Controller output if controller is not active";
    constant Real Tau_in(min = 0.0) = 0.8 "Time constant for input smoothening, Tau_in=0 refers to signal no smoothening";
    constant Real Tau_out(min = 0.0) = 0.8 "time constant for output smoothening, Tau_out=0 refers to signal no smoothening";
    constant Integer initOption = 796 "Initialisation option";
    constant Boolean limitsAtInit = true "= false, if limits are ignored during initializiation";
    constant Real xi_start = 0 "Initial or guess value value for integrator output (= integrator state)";
    constant Real y_start = 1 "Initial value of output";
    constant Real Tau_add(min = 0.0) = 0 "Set to >0 for additional state after add block in controller, if DAE-index reduction fails.";
    constant Real xd_start = 0 "Initial or guess value for state of derivative block";
    parameter Real _resetValueP_start = 0
    annotation(Dialog(tab = "Initial", group = "States"));
    Real resetValueP(start = _resetValueP_start) "Input to P part before controller activation";
    parameter Real _resetValueID_start = 0
    annotation(Dialog(tab = "Initial", group = "States"));
    Real resetValueID(start = _resetValueID_start) "Output of controller before activation";
    Real resetValueI;
    constant importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u_s = 0.1 "Connector of setpoint input signal";
    importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u_m "Connector of measurement input signal";
    importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y "Connector of actuator output signal";
  protected
    record P_rec
      constant Real k = 0.2 "Gain value multiplied with input signal";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u "Input signal connector";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y "Output signal connector";
    end P_rec;
  public
    P_rec P;
  protected
    record I_rec
      importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u "Connector of Real input signal";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y "Connector of Real output signal";
      constant Boolean variable_Tau_i = false "True, if integrator time is set by variable input";
      constant importedFMUTypes.ClaRa_Basics_Units_Time Tau_i_const = 15.0 "Constant integrator time";
      constant Integer initOption = 504 "Initialisation option";
      constant Boolean y_startInputIsActive = true "True, if integrator initial output shall be set by variable input";
      constant Real y_start_const = 0 "Initial or guess value of output (= state)";
      constant importedFMUTypes.ClaRa_Basics_Units_Time startTime = 0 "Start time for integration";
      constant importedFMUTypes.Modelica_Blocks_Interfaces_RealInput y_start = 1.0;
    end I_rec;
  public
    I_rec I;
  protected
    record addPID_rec
      constant Real k1 = 1 "Gain of input signal 1";
      constant Real k2 = 1 "Gain of input signal 2";
      constant Real k3 = 1 "Gain of input signal 3";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u1 "Connector of Real input signal 1";
      constant importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u2 = 0 "Connector of Real input signal 2";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u3 "Connector of Real input signal 3";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y "Connector of Real output signal";
    end addPID_rec;
  public
    addPID_rec addPID;
  protected
    record addI_rec
      importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u1 "Connector of Real input signal 1";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u2 "Connector of Real input signal 2";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y "Connector of Real output signal";
      constant Real k1 = 1 "Gain of input signal 1";
      constant Real k2 = 1 "Gain of input signal 2";
    end addI_rec;
  public
    addI_rec addI;
  protected
    record gainTrack_rec
      constant Real k = 1.1111111111111112 "Gain value multiplied with input signal";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u "Input signal connector";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y "Output signal connector";
    end gainTrack_rec;
  public
    gainTrack_rec gainTrack;
  protected
    record limiter_rec
      constant Real uMax = 1.0 "Upper limits of input signals";
      constant Real uMin = 0.0 "Lower limits of input signals";
      constant Boolean strict = false "= true, if strict limits with noEvent(..)";
      constant Modelica.Blocks.Types.LimiterHomotopy homotopyType = Modelica.Blocks.Types.LimiterHomotopy.Linear "Simplified model for homotopy-based initialization";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u "Connector of Real input signal";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y "Connector of Real output signal";
    end limiter_rec;
  public
    limiter_rec limiter;
  protected
    record Dzero_rec
      constant Real k = 0 "Constant output value";
      constant importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y = 0.0 "Connector of Real output signal";
    end Dzero_rec;
  public
    Dzero_rec Dzero;
  protected
    record toPU_rec
      constant Real k = -10.0 "Gain value multiplied with input signal";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u "Input signal connector";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y "Output signal connector";
    end toPU_rec;
  public
    toPU_rec toPU;
  protected
    record feedback_rec
      constant importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u1 = 0.1 "Commanded input";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u2 "Feedback input";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y;
    end feedback_rec;
  public
    feedback_rec feedback;
  protected
    record fromPU_rec
      constant Real k = 1.0 "Gain value multiplied with input signal";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u "Input signal connector";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y "Output signal connector";
    end fromPU_rec;
  public
    fromPU_rec fromPU;
  protected
    record switch_OnOff_I_rec
      importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u1 "Connector of first Real input signal";
      importedFMUTypes.Modelica_Blocks_Interfaces_BooleanInput u2 "Connector of Boolean input signal";
      constant importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u3 = 0 "Connector of second Real input signal";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y "Connector of Real output signal";
    end switch_OnOff_I_rec;
  public
    switch_OnOff_I_rec switch_OnOff_I;
  protected
    record I_off_zero_rec
      constant Real k = 0 "Constant output value";
      constant importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y = 0.0 "Connector of Real output signal";
    end I_off_zero_rec;
  public
    I_off_zero_rec I_off_zero;
  protected
    record switch_OnOff_rec
      importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u1 "Connector of first Real input signal";
      importedFMUTypes.Modelica_Blocks_Interfaces_BooleanInput u2 "Connector of Boolean input signal";
      constant importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u3 = 1.0 "Connector of second Real input signal";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y "Connector of Real output signal";
    end switch_OnOff_rec;
  public
    switch_OnOff_rec switch_OnOff;
  protected
    record y_unlocked_rec
      constant importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y = 1.0 "Value of Real output";
    end y_unlocked_rec;
  public
    y_unlocked_rec y_unlocked;
  protected
    record smoothPIDInput_rec
      importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u "Connector of Real input signal";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y "Connector of Real output signal";
      constant Modelica.Units.SI.Time Tau = 0.8 "Time Constant, set Tau=0 for no signal smoothing";
      constant Integer initOption = 1 "Initialisation option";
      constant Real y_start = 1 "Start value at output";
      Real y_aux;
    end smoothPIDInput_rec;
  public
    smoothPIDInput_rec smoothPIDInput;
  protected
    record smoothPIDOutput_rec
      importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u "Connector of Real input signal";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y "Connector of Real output signal";
      constant Modelica.Units.SI.Time Tau = 0.8 "Time Constant, set Tau=0 for no signal smoothing";
      constant Integer initOption = 1 "Initialisation option";
      constant Real y_start = 1 "Start value at output";
      Real y_aux;
    end smoothPIDOutput_rec;
  public
    smoothPIDOutput_rec smoothPIDOutput;
  protected
    record addSat_rec
      importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u1 "Commanded input";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u2 "Feedback input";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y;
    end addSat_rec;
  public
    addSat_rec addSat;
  protected
    record smoothPIDOutput1_rec
      importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u "Connector of Real input signal";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y "Connector of Real output signal";
      constant Modelica.Units.SI.Time Tau = 0.0 "Time Constant, set Tau=0 for no signal smoothing";
      constant Integer initOption = 4 "Initialisation option";
      constant Real y_start = 1 "Start value at output";
      Real y_aux;
    end smoothPIDOutput1_rec;
  public
    smoothPIDOutput1_rec smoothPIDOutput1;
  protected
    record y_start_I_rec
      constant importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y = 1.0 "Value of Real output";
    end y_start_I_rec;
  public
    y_start_I_rec y_start_I;
  protected
    record resetP_rec
      importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u1 "Commanded input";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u2 "Feedback input";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y;
    end resetP_rec;
  public
    resetP_rec resetP;
  protected
    record y_unlocked1_rec
      importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y "Value of Real output";
    end y_unlocked1_rec;
  public
    y_unlocked1_rec y_unlocked1;
  protected
    record resetPD_rec
      importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u1 "Connector of Real input signal 1";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u2 "Connector of Real input signal 2";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y "Connector of Real output signal";
      constant Real k1 = 1 "Gain of input signal 1";
      constant Real k2 = 1 "Gain of input signal 2";
    end resetPD_rec;
  public
    resetPD_rec resetPD;
  protected
    record y_unlocked2_rec
      importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y "Value of Real output";
    end y_unlocked2_rec;
  public
    y_unlocked2_rec y_unlocked2;
  protected
    record activate__rec
      importedFMUTypes.Modelica_Blocks_Interfaces_BooleanOutput y "Value of Boolean output";
    end activate__rec;
  public
    activate__rec activate_;
  protected
    record time_lag_I_activation_rec
      importedFMUTypes.Modelica_Blocks_Interfaces_BooleanInput u "Connector of Boolean input signal";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y "Connector of Real output signal";
    end time_lag_I_activation_rec;
  public
    time_lag_I_activation_rec time_lag_I_activation;
  protected
    record booleanPassThrough_rec
      importedFMUTypes.Modelica_Blocks_Interfaces_BooleanInput u "Connector of Boolean input signal";
      importedFMUTypes.Modelica_Blocks_Interfaces_BooleanOutput y "Connector of Boolean output signal";
    end booleanPassThrough_rec;
  public
    booleanPassThrough_rec booleanPassThrough;
  protected
    record I_activation_rec
      constant Real threshold = 0.0 "Comparison with respect to threshold";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u "Connector of Real input signal";
      importedFMUTypes.Modelica_Blocks_Interfaces_BooleanOutput y "Connector of Boolean output signal";
    end I_activation_rec;
  public
    I_activation_rec I_activation;
  end PID_preheaterLP4_rec;
public
  PID_preheaterLP4_rec PID_preheaterLP4 annotation(Dialog);
protected
  record setPoint_preheaterLP4_rec
    constant importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y = 0.1 "Value of Real output";
  end setPoint_preheaterLP4_rec;
public
  setPoint_preheaterLP4_rec setPoint_preheaterLP4;
protected
  record PID_preheaterLP3_rec
    Real controlError "Control error (set point - measurement)";
    constant Modelica.Blocks.Types.SimpleController controllerType = Modelica.Blocks.Types.SimpleController.PI "Type of controller";
    constant Real 'sign' = -1 "set to 1 if a positive control error leads to a positive control output, else -1";
    constant Boolean perUnitConversion = true "True, if input and output values should be normalised with respect to reference values";
    constant Real u_ref = 0.2 "Reference value for controlled variable";
    constant Real y_ref = 150000 "Reference value for actuated variable";
    constant Real y_max = 10000000.0 "Upper limit of output";
    constant Real y_min = 2000 "Lower limit of output";
    constant Real k = 1 "Gain of Proportional block";
    constant Modelica.Units.SI.Time Tau_i(min = 1E-60) = 30 "1/Ti is gain of integrator block";
    constant Modelica.Units.SI.Time Tau_d(min = 0.0) = 0.1 "Gain of derivative block";
    constant Modelica.Units.SI.Time Ni(min = 1E-13) = 0.9 "1/Ni is gain of anti-windup compensation";
    constant Real Nd = 1 "The smaller Nd, the more ideal the derivative block, setting Nd=0 introduces ideal derivative";
    constant Boolean use_activateInput = false "Provide Boolean input to switch controller on/off.";
    constant importedFMUTypes.ClaRa_Basics_Units_Time t_activation = 2 "Time when controller is switched on. For use_activateInput==true the controller is switched on if (time>t_activation AND activateController=true).";
    constant importedFMUTypes.ClaRa_Basics_Units_Time Tau_lag_I = 0.0 "Time lag for activation of integral part AFTER controller is being switched on ";
    constant Real y_inactive = 150000 "Controller output if controller is not active";
    constant Real Tau_in(min = 0.0) = 0.8 "Time constant for input smoothening, Tau_in=0 refers to signal no smoothening";
    constant Real Tau_out(min = 0.0) = 0.8 "time constant for output smoothening, Tau_out=0 refers to signal no smoothening";
    constant Integer initOption = 796 "Initialisation option";
    constant Boolean limitsAtInit = true "= false, if limits are ignored during initializiation";
    constant Real xi_start = 0 "Initial or guess value value for integrator output (= integrator state)";
    Real y_start "Initial value of output";
    constant Real Tau_add(min = 0.0) = 0 "Set to >0 for additional state after add block in controller, if DAE-index reduction fails.";
    constant Real xd_start = 0 "Initial or guess value for state of derivative block";
    parameter Real _resetValueP_start = 0
    annotation(Dialog(tab = "Initial", group = "States"));
    Real resetValueP(start = _resetValueP_start) "Input to P part before controller activation";
    parameter Real _resetValueID_start = 0
    annotation(Dialog(tab = "Initial", group = "States"));
    Real resetValueID(start = _resetValueID_start) "Output of controller before activation";
    Real resetValueI;
    constant importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u_s = 0.1 "Connector of setpoint input signal";
    importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u_m "Connector of measurement input signal";
    importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y "Connector of actuator output signal";
  protected
    record P_rec
      constant Real k = 1.0 "Gain value multiplied with input signal";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u "Input signal connector";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y "Output signal connector";
    end P_rec;
  public
    P_rec P;
  protected
    record I_rec
      importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u "Connector of Real input signal";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y "Connector of Real output signal";
      constant Boolean variable_Tau_i = false "True, if integrator time is set by variable input";
      constant importedFMUTypes.ClaRa_Basics_Units_Time Tau_i_const = 30.0 "Constant integrator time";
      constant Integer initOption = 504 "Initialisation option";
      constant Boolean y_startInputIsActive = true "True, if integrator initial output shall be set by variable input";
      constant Real y_start_const = 0 "Initial or guess value of output (= state)";
      constant importedFMUTypes.ClaRa_Basics_Units_Time startTime = 0 "Start time for integration";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealInput y_start;
    end I_rec;
  public
    I_rec I;
  protected
    record addPID_rec
      constant Real k1 = 1 "Gain of input signal 1";
      constant Real k2 = 1 "Gain of input signal 2";
      constant Real k3 = 1 "Gain of input signal 3";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u1 "Connector of Real input signal 1";
      constant importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u2 = 0 "Connector of Real input signal 2";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u3 "Connector of Real input signal 3";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y "Connector of Real output signal";
    end addPID_rec;
  public
    addPID_rec addPID;
  protected
    record addI_rec
      importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u1 "Connector of Real input signal 1";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u2 "Connector of Real input signal 2";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y "Connector of Real output signal";
      constant Real k1 = 1 "Gain of input signal 1";
      constant Real k2 = 1 "Gain of input signal 2";
    end addI_rec;
  public
    addI_rec addI;
  protected
    record gainTrack_rec
      constant Real k = 1.1111111111111112 "Gain value multiplied with input signal";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u "Input signal connector";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y "Output signal connector";
    end gainTrack_rec;
  public
    gainTrack_rec gainTrack;
  protected
    record limiter_rec
      constant Real uMax = 66.66666666666667 "Upper limits of input signals";
      constant Real uMin = 0.013333333333333334 "Lower limits of input signals";
      constant Boolean strict = false "= true, if strict limits with noEvent(..)";
      constant Modelica.Blocks.Types.LimiterHomotopy homotopyType = Modelica.Blocks.Types.LimiterHomotopy.Linear "Simplified model for homotopy-based initialization";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u "Connector of Real input signal";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y "Connector of Real output signal";
    end limiter_rec;
  public
    limiter_rec limiter;
  protected
    record Dzero_rec
      constant Real k = 0 "Constant output value";
      constant importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y = 0.0 "Connector of Real output signal";
    end Dzero_rec;
  public
    Dzero_rec Dzero;
  protected
    record toPU_rec
      constant Real k = -5.0 "Gain value multiplied with input signal";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u "Input signal connector";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y "Output signal connector";
    end toPU_rec;
  public
    toPU_rec toPU;
  protected
    record feedback_rec
      constant importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u1 = 0.1 "Commanded input";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u2 "Feedback input";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y;
    end feedback_rec;
  public
    feedback_rec feedback;
  protected
    record fromPU_rec
      constant Real k = 150000.0 "Gain value multiplied with input signal";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u "Input signal connector";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y "Output signal connector";
    end fromPU_rec;
  public
    fromPU_rec fromPU;
  protected
    record switch_OnOff_I_rec
      importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u1 "Connector of first Real input signal";
      importedFMUTypes.Modelica_Blocks_Interfaces_BooleanInput u2 "Connector of Boolean input signal";
      constant importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u3 = 0 "Connector of second Real input signal";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y "Connector of Real output signal";
    end switch_OnOff_I_rec;
  public
    switch_OnOff_I_rec switch_OnOff_I;
  protected
    record I_off_zero_rec
      constant Real k = 0 "Constant output value";
      constant importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y = 0.0 "Connector of Real output signal";
    end I_off_zero_rec;
  public
    I_off_zero_rec I_off_zero;
  protected
    record switch_OnOff_rec
      importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u1 "Connector of first Real input signal";
      importedFMUTypes.Modelica_Blocks_Interfaces_BooleanInput u2 "Connector of Boolean input signal";
      constant importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u3 = 1.0 "Connector of second Real input signal";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y "Connector of Real output signal";
    end switch_OnOff_rec;
  public
    switch_OnOff_rec switch_OnOff;
  protected
    record y_unlocked_rec
      constant importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y = 1.0 "Value of Real output";
    end y_unlocked_rec;
  public
    y_unlocked_rec y_unlocked;
  protected
    record smoothPIDInput_rec
      importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u "Connector of Real input signal";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y "Connector of Real output signal";
      constant Modelica.Units.SI.Time Tau = 0.8 "Time Constant, set Tau=0 for no signal smoothing";
      constant Integer initOption = 1 "Initialisation option";
      constant Real y_start = 1 "Start value at output";
      Real y_aux;
    end smoothPIDInput_rec;
  public
    smoothPIDInput_rec smoothPIDInput;
  protected
    record smoothPIDOutput_rec
      importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u "Connector of Real input signal";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y "Connector of Real output signal";
      constant Modelica.Units.SI.Time Tau = 0.8 "Time Constant, set Tau=0 for no signal smoothing";
      constant Integer initOption = 1 "Initialisation option";
      constant Real y_start = 1 "Start value at output";
      Real y_aux(nominal = 100000.0);
    end smoothPIDOutput_rec;
  public
    smoothPIDOutput_rec smoothPIDOutput;
  protected
    record addSat_rec
      importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u1 "Commanded input";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u2 "Feedback input";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y;
    end addSat_rec;
  public
    addSat_rec addSat;
  protected
    record smoothPIDOutput1_rec
      importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u "Connector of Real input signal";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y "Connector of Real output signal";
      constant Modelica.Units.SI.Time Tau = 0.0 "Time Constant, set Tau=0 for no signal smoothing";
      constant Integer initOption = 4 "Initialisation option";
      constant Real y_start = 1 "Start value at output";
      Real y_aux;
    end smoothPIDOutput1_rec;
  public
    smoothPIDOutput1_rec smoothPIDOutput1;
  protected
    record y_start_I_rec
      importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y "Value of Real output";
    end y_start_I_rec;
  public
    y_start_I_rec y_start_I;
  protected
    record resetP_rec
      importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u1 "Commanded input";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u2 "Feedback input";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y;
    end resetP_rec;
  public
    resetP_rec resetP;
  protected
    record y_unlocked1_rec
      importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y "Value of Real output";
    end y_unlocked1_rec;
  public
    y_unlocked1_rec y_unlocked1;
  protected
    record resetPD_rec
      importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u1 "Connector of Real input signal 1";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u2 "Connector of Real input signal 2";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y "Connector of Real output signal";
      constant Real k1 = 1 "Gain of input signal 1";
      constant Real k2 = 1 "Gain of input signal 2";
    end resetPD_rec;
  public
    resetPD_rec resetPD;
  protected
    record y_unlocked2_rec
      importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y "Value of Real output";
    end y_unlocked2_rec;
  public
    y_unlocked2_rec y_unlocked2;
  protected
    record activate__rec
      importedFMUTypes.Modelica_Blocks_Interfaces_BooleanOutput y "Value of Boolean output";
    end activate__rec;
  public
    activate__rec activate_;
  protected
    record time_lag_I_activation_rec
      importedFMUTypes.Modelica_Blocks_Interfaces_BooleanInput u "Connector of Boolean input signal";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y "Connector of Real output signal";
    end time_lag_I_activation_rec;
  public
    time_lag_I_activation_rec time_lag_I_activation;
  protected
    record booleanPassThrough_rec
      importedFMUTypes.Modelica_Blocks_Interfaces_BooleanInput u "Connector of Boolean input signal";
      importedFMUTypes.Modelica_Blocks_Interfaces_BooleanOutput y "Connector of Boolean output signal";
    end booleanPassThrough_rec;
  public
    booleanPassThrough_rec booleanPassThrough;
  protected
    record I_activation_rec
      constant Real threshold = 0.0 "Comparison with respect to threshold";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u "Connector of Real input signal";
      importedFMUTypes.Modelica_Blocks_Interfaces_BooleanOutput y "Connector of Boolean output signal";
    end I_activation_rec;
  public
    I_activation_rec I_activation;
  end PID_preheaterLP3_rec;
public
  PID_preheaterLP3_rec PID_preheaterLP3 annotation(Dialog);
protected
  record setPoint_preheaterLP3_rec
    constant importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y = 0.1 "Value of Real output";
  end setPoint_preheaterLP3_rec;
public
  setPoint_preheaterLP3_rec setPoint_preheaterLP3;
protected
  record PID_NDVW3_rec
    Real controlError "Control error (set point - measurement)";
    constant Modelica.Blocks.Types.SimpleController controllerType = Modelica.Blocks.Types.SimpleController.PI "Type of controller";
    constant Real 'sign' = -1 "set to 1 if a positive control error leads to a positive control output, else -1";
    constant Boolean perUnitConversion = true "True, if input and output values should be normalised with respect to reference values";
    constant Real u_ref = 0.1 "Reference value for controlled variable";
    constant Real y_ref = 1 "Reference value for actuated variable";
    constant Real y_max = 1 "Upper limit of output";
    constant Real y_min = 0 "Lower limit of output";
    constant Real k = 0.5 "Gain of Proportional block";
    constant Modelica.Units.SI.Time Tau_i(min = 1E-60) = 20 "1/Ti is gain of integrator block";
    constant Modelica.Units.SI.Time Tau_d(min = 0.0) = 0.1 "Gain of derivative block";
    constant Modelica.Units.SI.Time Ni(min = 1E-13) = 0.9 "1/Ni is gain of anti-windup compensation";
    constant Real Nd = 1 "The smaller Nd, the more ideal the derivative block, setting Nd=0 introduces ideal derivative";
    constant Boolean use_activateInput = false "Provide Boolean input to switch controller on/off.";
    constant importedFMUTypes.ClaRa_Basics_Units_Time t_activation = 0.0 "Time when controller is switched on. For use_activateInput==true the controller is switched on if (time>t_activation AND activateController=true).";
    constant importedFMUTypes.ClaRa_Basics_Units_Time Tau_lag_I = 0.0 "Time lag for activation of integral part AFTER controller is being switched on ";
    constant Real y_inactive = 1 "Controller output if controller is not active";
    constant Real Tau_in(min = 0.0) = 0.8 "Time constant for input smoothening, Tau_in=0 refers to signal no smoothening";
    constant Real Tau_out(min = 0.0) = 0.8 "time constant for output smoothening, Tau_out=0 refers to signal no smoothening";
    constant Integer initOption = 796 "Initialisation option";
    constant Boolean limitsAtInit = true "= false, if limits are ignored during initializiation";
    constant Real xi_start = 0 "Initial or guess value value for integrator output (= integrator state)";
    constant Real y_start = 1 "Initial value of output";
    constant Real Tau_add(min = 0.0) = 0 "Set to >0 for additional state after add block in controller, if DAE-index reduction fails.";
    constant Real xd_start = 0 "Initial or guess value for state of derivative block";
    parameter Real _resetValueP_start = 0
    annotation(Dialog(tab = "Initial", group = "States"));
    Real resetValueP(start = _resetValueP_start) "Input to P part before controller activation";
    parameter Real _resetValueID_start = 0
    annotation(Dialog(tab = "Initial", group = "States"));
    Real resetValueID(start = _resetValueID_start) "Output of controller before activation";
    Real resetValueI;
    constant importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u_s = 0.1 "Connector of setpoint input signal";
    importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u_m "Connector of measurement input signal";
    importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y "Connector of actuator output signal";
  protected
    record P_rec
      constant Real k = 0.5 "Gain value multiplied with input signal";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u "Input signal connector";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y "Output signal connector";
    end P_rec;
  public
    P_rec P;
  protected
    record I_rec
      importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u "Connector of Real input signal";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y "Connector of Real output signal";
      constant Boolean variable_Tau_i = false "True, if integrator time is set by variable input";
      constant importedFMUTypes.ClaRa_Basics_Units_Time Tau_i_const = 20.0 "Constant integrator time";
      constant Integer initOption = 504 "Initialisation option";
      constant Boolean y_startInputIsActive = true "True, if integrator initial output shall be set by variable input";
      constant Real y_start_const = 0 "Initial or guess value of output (= state)";
      constant importedFMUTypes.ClaRa_Basics_Units_Time startTime = 0 "Start time for integration";
      constant importedFMUTypes.Modelica_Blocks_Interfaces_RealInput y_start = 1.0;
    end I_rec;
  public
    I_rec I;
  protected
    record addPID_rec
      constant Real k1 = 1 "Gain of input signal 1";
      constant Real k2 = 1 "Gain of input signal 2";
      constant Real k3 = 1 "Gain of input signal 3";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u1 "Connector of Real input signal 1";
      constant importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u2 = 0 "Connector of Real input signal 2";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u3 "Connector of Real input signal 3";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y "Connector of Real output signal";
    end addPID_rec;
  public
    addPID_rec addPID;
  protected
    record addI_rec
      importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u1 "Connector of Real input signal 1";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u2 "Connector of Real input signal 2";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y "Connector of Real output signal";
      constant Real k1 = 1 "Gain of input signal 1";
      constant Real k2 = 1 "Gain of input signal 2";
    end addI_rec;
  public
    addI_rec addI;
  protected
    record gainTrack_rec
      constant Real k = 1.1111111111111112 "Gain value multiplied with input signal";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u "Input signal connector";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y "Output signal connector";
    end gainTrack_rec;
  public
    gainTrack_rec gainTrack;
  protected
    record limiter_rec
      constant Real uMax = 1.0 "Upper limits of input signals";
      constant Real uMin = 0.0 "Lower limits of input signals";
      constant Boolean strict = false "= true, if strict limits with noEvent(..)";
      constant Modelica.Blocks.Types.LimiterHomotopy homotopyType = Modelica.Blocks.Types.LimiterHomotopy.Linear "Simplified model for homotopy-based initialization";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u "Connector of Real input signal";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y "Connector of Real output signal";
    end limiter_rec;
  public
    limiter_rec limiter;
  protected
    record Dzero_rec
      constant Real k = 0 "Constant output value";
      constant importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y = 0.0 "Connector of Real output signal";
    end Dzero_rec;
  public
    Dzero_rec Dzero;
  protected
    record toPU_rec
      constant Real k = -10.0 "Gain value multiplied with input signal";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u "Input signal connector";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y "Output signal connector";
    end toPU_rec;
  public
    toPU_rec toPU;
  protected
    record feedback_rec
      constant importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u1 = 0.1 "Commanded input";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u2 "Feedback input";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y;
    end feedback_rec;
  public
    feedback_rec feedback;
  protected
    record fromPU_rec
      constant Real k = 1.0 "Gain value multiplied with input signal";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u "Input signal connector";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y "Output signal connector";
    end fromPU_rec;
  public
    fromPU_rec fromPU;
  protected
    record switch_OnOff_I_rec
      importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u1 "Connector of first Real input signal";
      importedFMUTypes.Modelica_Blocks_Interfaces_BooleanInput u2 "Connector of Boolean input signal";
      constant importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u3 = 0 "Connector of second Real input signal";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y "Connector of Real output signal";
    end switch_OnOff_I_rec;
  public
    switch_OnOff_I_rec switch_OnOff_I;
  protected
    record I_off_zero_rec
      constant Real k = 0 "Constant output value";
      constant importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y = 0.0 "Connector of Real output signal";
    end I_off_zero_rec;
  public
    I_off_zero_rec I_off_zero;
  protected
    record switch_OnOff_rec
      importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u1 "Connector of first Real input signal";
      importedFMUTypes.Modelica_Blocks_Interfaces_BooleanInput u2 "Connector of Boolean input signal";
      constant importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u3 = 1.0 "Connector of second Real input signal";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y "Connector of Real output signal";
    end switch_OnOff_rec;
  public
    switch_OnOff_rec switch_OnOff;
  protected
    record y_unlocked_rec
      constant importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y = 1.0 "Value of Real output";
    end y_unlocked_rec;
  public
    y_unlocked_rec y_unlocked;
  protected
    record smoothPIDInput_rec
      importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u "Connector of Real input signal";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y "Connector of Real output signal";
      constant Modelica.Units.SI.Time Tau = 0.8 "Time Constant, set Tau=0 for no signal smoothing";
      constant Integer initOption = 1 "Initialisation option";
      constant Real y_start = 1 "Start value at output";
      Real y_aux;
    end smoothPIDInput_rec;
  public
    smoothPIDInput_rec smoothPIDInput;
  protected
    record smoothPIDOutput_rec
      importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u "Connector of Real input signal";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y "Connector of Real output signal";
      constant Modelica.Units.SI.Time Tau = 0.8 "Time Constant, set Tau=0 for no signal smoothing";
      constant Integer initOption = 1 "Initialisation option";
      constant Real y_start = 1 "Start value at output";
      Real y_aux;
    end smoothPIDOutput_rec;
  public
    smoothPIDOutput_rec smoothPIDOutput;
  protected
    record addSat_rec
      importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u1 "Commanded input";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u2 "Feedback input";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y;
    end addSat_rec;
  public
    addSat_rec addSat;
  protected
    record smoothPIDOutput1_rec
      importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u "Connector of Real input signal";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y "Connector of Real output signal";
      constant Modelica.Units.SI.Time Tau = 0.0 "Time Constant, set Tau=0 for no signal smoothing";
      constant Integer initOption = 4 "Initialisation option";
      constant Real y_start = 1 "Start value at output";
      Real y_aux;
    end smoothPIDOutput1_rec;
  public
    smoothPIDOutput1_rec smoothPIDOutput1;
  protected
    record y_start_I_rec
      constant importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y = 1.0 "Value of Real output";
    end y_start_I_rec;
  public
    y_start_I_rec y_start_I;
  protected
    record resetP_rec
      importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u1 "Commanded input";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u2 "Feedback input";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y;
    end resetP_rec;
  public
    resetP_rec resetP;
  protected
    record y_unlocked1_rec
      importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y "Value of Real output";
    end y_unlocked1_rec;
  public
    y_unlocked1_rec y_unlocked1;
  protected
    record resetPD_rec
      importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u1 "Connector of Real input signal 1";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u2 "Connector of Real input signal 2";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y "Connector of Real output signal";
      constant Real k1 = 1 "Gain of input signal 1";
      constant Real k2 = 1 "Gain of input signal 2";
    end resetPD_rec;
  public
    resetPD_rec resetPD;
  protected
    record y_unlocked2_rec
      importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y "Value of Real output";
    end y_unlocked2_rec;
  public
    y_unlocked2_rec y_unlocked2;
  protected
    record activate__rec
      importedFMUTypes.Modelica_Blocks_Interfaces_BooleanOutput y "Value of Boolean output";
    end activate__rec;
  public
    activate__rec activate_;
  protected
    record time_lag_I_activation_rec
      importedFMUTypes.Modelica_Blocks_Interfaces_BooleanInput u "Connector of Boolean input signal";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y "Connector of Real output signal";
    end time_lag_I_activation_rec;
  public
    time_lag_I_activation_rec time_lag_I_activation;
  protected
    record booleanPassThrough_rec
      importedFMUTypes.Modelica_Blocks_Interfaces_BooleanInput u "Connector of Boolean input signal";
      importedFMUTypes.Modelica_Blocks_Interfaces_BooleanOutput y "Connector of Boolean output signal";
    end booleanPassThrough_rec;
  public
    booleanPassThrough_rec booleanPassThrough;
  protected
    record I_activation_rec
      constant Real threshold = 0.0 "Comparison with respect to threshold";
      importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u "Connector of Real input signal";
      importedFMUTypes.Modelica_Blocks_Interfaces_BooleanOutput y "Connector of Boolean output signal";
    end I_activation_rec;
  public
    I_activation_rec I_activation;
  end PID_NDVW3_rec;
public
  PID_NDVW3_rec PID_NDVW3 annotation(Dialog);
protected
  record setPoint_preheaterLP2_rec
    constant importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y = 0.1 "Value of Real output";
  end setPoint_preheaterLP2_rec;
public
  setPoint_preheaterLP2_rec setPoint_preheaterLP2;
protected
  record setPoint_preheaterLP1_rec
    constant importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y = 0.1 "Value of Real output";
  end setPoint_preheaterLP1_rec;
public
  setPoint_preheaterLP1_rec setPoint_preheaterLP1;
protected
  record setPoint_condenser_rec
    constant importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput y = 0.08333333333333333 "Value of Real output";
  end setPoint_condenser_rec;
public
  setPoint_condenser_rec setPoint_condenser;
protected
  record quadruple17_rec
    constant Integer identifier = 0 "Identifier of the quadruple";
    constant Boolean largeFonts = false "True if visualisers shall be displayed as large as posible";
    Real p "Pressure of state";
    Real h "Specific enthalpy of state";
    Real s "Specific enthalpy of state";
    Real T "Temperature of state";
    Real m_flow "Mass flow rate";
  protected
    record decimalSpaces_rec
      constant Integer T = 1 "Accuracy to be displayed for temperature";
      constant Integer m_flow = 1 "Accuracy to be displayed for mass flow";
      constant Integer h = 1 "Accuracy to be displayed for enthalpy";
      constant Integer p = 1 "Accuracy to be displayed for pressure";
    end decimalSpaces_rec;
  public
    decimalSpaces_rec decimalSpaces;
  protected
    record eye_rec
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end eye_rec;
  public
    eye_rec eye;
  end quadruple17_rec;
public
  quadruple17_rec quadruple17;
protected
  record quadruple18_rec
    constant Integer identifier = 0 "Identifier of the quadruple";
    constant Boolean largeFonts = false "True if visualisers shall be displayed as large as posible";
    Real p "Pressure of state";
    Real h "Specific enthalpy of state";
    Real s "Specific enthalpy of state";
    Real T "Temperature of state";
    Real m_flow "Mass flow rate";
  protected
    record decimalSpaces_rec
      constant Integer T = 1 "Accuracy to be displayed for temperature";
      constant Integer m_flow = 1 "Accuracy to be displayed for mass flow";
      constant Integer h = 1 "Accuracy to be displayed for enthalpy";
      constant Integer p = 1 "Accuracy to be displayed for pressure";
    end decimalSpaces_rec;
  public
    decimalSpaces_rec decimalSpaces;
  protected
    record eye_rec
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end eye_rec;
  public
    eye_rec eye;
  end quadruple18_rec;
public
  quadruple18_rec quadruple18;
protected
  record inertia_rec
    constant Modelica.Units.SI.Inertia J(min = 0.0) = 2000 "Moment of inertia";
    parameter Modelica.Units.SI.Angle _phi_start = 0
    annotation(Dialog(tab = "Initial", group = "States"));
    Modelica.Units.SI.Angle phi(start = _phi_start) "Absolute rotation angle of component";
    constant Modelica.Units.SI.AngularVelocity w = 314.1592653589793 "Absolute angular velocity of component (= der(phi))";
    constant Real _w_der(unit = "rad/s2") = 0.0 "der(Absolute angular velocity of component (= der(phi)))";
    constant Modelica.Units.SI.AngularAcceleration a = 0.0 "Absolute angular acceleration of component (= der(w))";
  protected
    record flange_a_rec
      Modelica.Units.SI.Angle phi "Absolute rotation angle of flange";
      Modelica.Units.SI.Torque tau "Cut torque in the flange";
    end flange_a_rec;
  public
    flange_a_rec flange_a;
  protected
    record flange_b_rec
      Modelica.Units.SI.Angle phi "Absolute rotation angle of flange";
      Modelica.Units.SI.Torque tau "Cut torque in the flange";
    end flange_b_rec;
  public
    flange_b_rec flange_b;
  end inertia_rec;
public
  inertia_rec inertia annotation(Dialog);
protected
  record simpleGenerator_rec
    constant Boolean contributeToCycleSummary = true "True if component shall contribute to automatic efficiency calculation";
    constant Real eta(min = 0.0) = 0.98 "Conversion efficiency (electrical + mechanical losses)";
    constant Integer N_pole_pairs(min = 1) = 1 "Number of electrical pole pairs";
    constant Boolean hasInertia = true "Model accounts for rotational inertia";
    constant importedFMUTypes.ClaRa_Basics_Units_MomentOfInertia J = 1500 "Moment of inertia";
    constant importedFMUTypes.ClaRa_Basics_Units_Frequency f_start = 50 "Initial grid frequency";
  protected
    record powerConnection_rec
      importedFMUTypes.ClaRa_Basics_Units_Power P "Active power";
      constant importedFMUTypes.ClaRa_Basics_Units_Frequency f = 50.0 "Frequency";
    end powerConnection_rec;
  public
    powerConnection_rec powerConnection;
  protected
    record shaft_rec
      Modelica.Units.SI.Angle phi "Absolute rotation angle of flange";
      constant Real _phi_der(unit = "rad/s") = 314.1592653589793 "der(Absolute rotation angle of flange)";
      Modelica.Units.SI.Torque tau "Cut torque in the flange";
    end shaft_rec;
  public
    shaft_rec shaft;
  protected
    record summary_rec
      importedFMUTypes.ClaRa_Basics_Units_Power P_shaft "Shaft power";
      importedFMUTypes.ClaRa_Basics_Units_Power P_el "Electrical power";
      importedFMUTypes.ClaRa_Basics_Units_RPM rpm "Rotational speed of shaft";
      constant importedFMUTypes.ClaRa_Basics_Units_Frequency f = 50.0 "Electrical frequency";
    end summary_rec;
  public
    summary_rec summary;
  protected
    record connected2SimCenter_rec
      constant importedFMUTypes.ClaRa_Basics_Units_Power powerIn = 0;
      importedFMUTypes.ClaRa_Basics_Units_Power powerOut_elMech;
      constant importedFMUTypes.ClaRa_Basics_Units_Power powerOut_th = 0;
      constant importedFMUTypes.ClaRa_Basics_Units_Power powerAux = 0;
    protected
      record cycleSumModel_rec
      protected
        record cycleSumPort_rec
          constant importedFMUTypes.ClaRa_Basics_Units_Power power_in = 0.0;
          importedFMUTypes.ClaRa_Basics_Units_Power power_out_elMech;
          constant importedFMUTypes.ClaRa_Basics_Units_Power power_out_th = 0.0;
          constant importedFMUTypes.ClaRa_Basics_Units_Power power_aux = 0.0;
        end cycleSumPort_rec;
      public
        cycleSumPort_rec cycleSumPort;
      end cycleSumModel_rec;
    public
      cycleSumModel_rec cycleSumModel;
    end connected2SimCenter_rec;
  public
    connected2SimCenter_rec connected2SimCenter;
  end simpleGenerator_rec;
public
  simpleGenerator_rec simpleGenerator;
protected
  record boundaryElectricFrequency_rec
    constant Boolean variable_f = false "True, if frequency defined by variable input";
    constant importedFMUTypes.ClaRa_Basics_Units_Frequency f_const = 50 "Constant frequency";
  protected
    record electricPortIn_rec
      importedFMUTypes.ClaRa_Basics_Units_Power P "Active power";
      constant importedFMUTypes.ClaRa_Basics_Units_Frequency f = 50.0 "Frequency";
    end electricPortIn_rec;
  public
    electricPortIn_rec electricPortIn;
  end boundaryElectricFrequency_rec;
public
  boundaryElectricFrequency_rec boundaryElectricFrequency;
protected
  record quadruple19_rec
    constant Integer identifier = 0 "Identifier of the quadruple";
    constant Boolean largeFonts = false "True if visualisers shall be displayed as large as posible";
    Real p "Pressure of state";
    Real h "Specific enthalpy of state";
    Real s "Specific enthalpy of state";
    Real T "Temperature of state";
    Real m_flow "Mass flow rate";
  protected
    record decimalSpaces_rec
      constant Integer T = 1 "Accuracy to be displayed for temperature";
      constant Integer m_flow = 1 "Accuracy to be displayed for mass flow";
      constant Integer h = 1 "Accuracy to be displayed for enthalpy";
      constant Integer p = 1 "Accuracy to be displayed for pressure";
    end decimalSpaces_rec;
  public
    decimalSpaces_rec decimalSpaces;
  protected
    record eye_rec
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end eye_rec;
  public
    eye_rec eye;
  end quadruple19_rec;
public
  quadruple19_rec quadruple19;
protected
  record quadruple20_rec
    constant Integer identifier = 0 "Identifier of the quadruple";
    constant Boolean largeFonts = false "True if visualisers shall be displayed as large as posible";
    Real p "Pressure of state";
    Real h "Specific enthalpy of state";
    Real s "Specific enthalpy of state";
    Real T "Temperature of state";
    Real m_flow "Mass flow rate";
  protected
    record decimalSpaces_rec
      constant Integer T = 1 "Accuracy to be displayed for temperature";
      constant Integer m_flow = 1 "Accuracy to be displayed for mass flow";
      constant Integer h = 1 "Accuracy to be displayed for enthalpy";
      constant Integer p = 1 "Accuracy to be displayed for pressure";
    end decimalSpaces_rec;
  public
    decimalSpaces_rec decimalSpaces;
  protected
    record eye_rec
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end eye_rec;
  public
    eye_rec eye;
  end quadruple20_rec;
public
  quadruple20_rec quadruple20;
protected
  record quadruple21_rec
    constant Integer identifier = 0 "Identifier of the quadruple";
    constant Boolean largeFonts = false "True if visualisers shall be displayed as large as posible";
    Real p "Pressure of state";
    Real h "Specific enthalpy of state";
    Real s "Specific enthalpy of state";
    Real T "Temperature of state";
    Real m_flow "Mass flow rate";
  protected
    record decimalSpaces_rec
      constant Integer T = 1 "Accuracy to be displayed for temperature";
      constant Integer m_flow = 1 "Accuracy to be displayed for mass flow";
      constant Integer h = 1 "Accuracy to be displayed for enthalpy";
      constant Integer p = 1 "Accuracy to be displayed for pressure";
    end decimalSpaces_rec;
  public
    decimalSpaces_rec decimalSpaces;
  protected
    record eye_rec
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end eye_rec;
  public
    eye_rec eye;
  end quadruple21_rec;
public
  quadruple21_rec quadruple21;
protected
  record fillingLevel_preheater_LP1_rec
    constant Real u_max = 1 "Upper boundary for visualised variable";
    constant Real u_min = 0 "Lower boundary for visualised variable";
    constant Integer decimalSpaces = 1 "Accuracy to be displayed";
    constant Boolean provideInputConnectors = true "If true connectors for the inputs are provided";
    constant Boolean provideLimitsConnectors = false "If true connectors for the limits and set values are provided";
    constant Boolean provideOutputConnector = false "If true an output connector y is provided";
    constant Real u = 0 "Variable to be visualised";
    constant Real u_set = 0.1 "Set Value of filling level";
    constant Real u_high = 0.2 "High input threshold";
    constant Real u_low = 0.05 "Low input threshold";
    importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u_in;
    Real u_int;
    constant Real u_set_int = 0.1;
    constant Real u_low_int = 0.05;
    constant Real u_high_int = 0.2;
  end fillingLevel_preheater_LP1_rec;
public
  fillingLevel_preheater_LP1_rec fillingLevel_preheater_LP1;
protected
  record fillingLevel_preheater_LP2_rec
    constant Real u_max = 1 "Upper boundary for visualised variable";
    constant Real u_min = 0 "Lower boundary for visualised variable";
    constant Integer decimalSpaces = 1 "Accuracy to be displayed";
    constant Boolean provideInputConnectors = true "If true connectors for the inputs are provided";
    constant Boolean provideLimitsConnectors = false "If true connectors for the limits and set values are provided";
    constant Boolean provideOutputConnector = false "If true an output connector y is provided";
    constant Real u = 0 "Variable to be visualised";
    constant Real u_set = 0.1 "Set Value of filling level";
    constant Real u_high = 0.2 "High input threshold";
    constant Real u_low = 0.05 "Low input threshold";
    importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u_in;
    Real u_int;
    constant Real u_set_int = 0.1;
    constant Real u_low_int = 0.05;
    constant Real u_high_int = 0.2;
  end fillingLevel_preheater_LP2_rec;
public
  fillingLevel_preheater_LP2_rec fillingLevel_preheater_LP2;
protected
  record fillingLevel_preheater_LP3_rec
    constant Real u_max = 1 "Upper boundary for visualised variable";
    constant Real u_min = 0 "Lower boundary for visualised variable";
    constant Integer decimalSpaces = 1 "Accuracy to be displayed";
    constant Boolean provideInputConnectors = true "If true connectors for the inputs are provided";
    constant Boolean provideLimitsConnectors = false "If true connectors for the limits and set values are provided";
    constant Boolean provideOutputConnector = false "If true an output connector y is provided";
    constant Real u = 0 "Variable to be visualised";
    constant Real u_set = 0.1 "Set Value of filling level";
    constant Real u_high = 0.2 "High input threshold";
    constant Real u_low = 0.05 "Low input threshold";
    importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u_in;
    Real u_int;
    constant Real u_set_int = 0.1;
    constant Real u_low_int = 0.05;
    constant Real u_high_int = 0.2;
  end fillingLevel_preheater_LP3_rec;
public
  fillingLevel_preheater_LP3_rec fillingLevel_preheater_LP3;
protected
  record fillingLevel_preheater_LP4_rec
    constant Real u_max = 1 "Upper boundary for visualised variable";
    constant Real u_min = 0 "Lower boundary for visualised variable";
    constant Integer decimalSpaces = 1 "Accuracy to be displayed";
    constant Boolean provideInputConnectors = true "If true connectors for the inputs are provided";
    constant Boolean provideLimitsConnectors = false "If true connectors for the limits and set values are provided";
    constant Boolean provideOutputConnector = false "If true an output connector y is provided";
    constant Real u = 0 "Variable to be visualised";
    constant Real u_set = 0.1 "Set Value of filling level";
    constant Real u_high = 0.2 "High input threshold";
    constant Real u_low = 0.05 "Low input threshold";
    importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u_in;
    Real u_int;
    constant Real u_set_int = 0.1;
    constant Real u_low_int = 0.05;
    constant Real u_high_int = 0.2;
  end fillingLevel_preheater_LP4_rec;
public
  fillingLevel_preheater_LP4_rec fillingLevel_preheater_LP4;
protected
  record fillingLevel_condenser_rec
    constant Real u_max = 1 "Upper boundary for visualised variable";
    constant Real u_min = 0 "Lower boundary for visualised variable";
    constant Integer decimalSpaces = 1 "Accuracy to be displayed";
    constant Boolean provideInputConnectors = true "If true connectors for the inputs are provided";
    constant Boolean provideLimitsConnectors = false "If true connectors for the limits and set values are provided";
    constant Boolean provideOutputConnector = false "If true an output connector y is provided";
    constant Real u = 0 "Variable to be visualised";
    constant Real u_set = 0.08333333333333333 "Set Value of filling level";
    constant Real u_high = 0.16666666666666666 "High input threshold";
    constant Real u_low = 0.041666666666666664 "Low input threshold";
    importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u_in;
    Real u_int;
    constant Real u_set_int = 0.08333333333333333;
    constant Real u_low_int = 0.041666666666666664;
    constant Real u_high_int = 0.16666666666666666;
  end fillingLevel_condenser_rec;
public
  fillingLevel_condenser_rec fillingLevel_condenser;
protected
  record fillingLevel_preheater_HP_rec
    constant Real u_max = 1 "Upper boundary for visualised variable";
    constant Real u_min = 0 "Lower boundary for visualised variable";
    constant Integer decimalSpaces = 1 "Accuracy to be displayed";
    constant Boolean provideInputConnectors = true "If true connectors for the inputs are provided";
    constant Boolean provideLimitsConnectors = false "If true connectors for the limits and set values are provided";
    constant Boolean provideOutputConnector = false "If true an output connector y is provided";
    constant Real u = 0 "Variable to be visualised";
    constant Real u_set = 0.5 "Set Value of filling level";
    constant Real u_high = 0.6 "High input threshold";
    constant Real u_low = 0.4 "Low input threshold";
    importedFMUTypes.Modelica_Blocks_Interfaces_RealInput u_in;
    Real u_int;
    constant Real u_set_int = 0.5;
    constant Real u_low_int = 0.4;
    constant Real u_high_int = 0.6;
  end fillingLevel_preheater_HP_rec;
public
  fillingLevel_preheater_HP_rec fillingLevel_preheater_HP;
protected
  record valveControl_preheater_LP4_display_rec
    constant Boolean provideConnector = false "If true a real output connector is provided";
    Real x1 "Variable value";
    constant Integer decimalSpaces = 1 "Accuracy to be displayed";
    constant Boolean largeFonts = false "True if visualisers shall be displayed as large as posible";
    Real u_aux;
  end valveControl_preheater_LP4_display_rec;
public
  valveControl_preheater_LP4_display_rec valveControl_preheater_LP4_display;
protected
  record valveControl_preheater_LP2_display2_rec
    constant Boolean provideConnector = false "If true a real output connector is provided";
    Real x1 "Variable value";
    constant Integer decimalSpaces = 1 "Accuracy to be displayed";
    constant Boolean largeFonts = false "True if visualisers shall be displayed as large as posible";
    Real u_aux;
  end valveControl_preheater_LP2_display2_rec;
public
  valveControl_preheater_LP2_display2_rec valveControl_preheater_LP2_display2;
protected
  record quadruple22_rec
    constant Integer identifier = 0 "Identifier of the quadruple";
    constant Boolean largeFonts = false "True if visualisers shall be displayed as large as posible";
    Real p "Pressure of state";
    Real h "Specific enthalpy of state";
    Real s "Specific enthalpy of state";
    Real T "Temperature of state";
    Real m_flow "Mass flow rate";
  protected
    record decimalSpaces_rec
      constant Integer T = 1 "Accuracy to be displayed for temperature";
      constant Integer m_flow = 1 "Accuracy to be displayed for mass flow";
      constant Integer h = 1 "Accuracy to be displayed for enthalpy";
      constant Integer p = 1 "Accuracy to be displayed for pressure";
    end decimalSpaces_rec;
  public
    decimalSpaces_rec decimalSpaces;
  protected
    record eye_rec
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end eye_rec;
  public
    eye_rec eye;
  end quadruple22_rec;
public
  quadruple22_rec quadruple22;
protected
  record quadruple23_rec
    constant Integer identifier = 0 "Identifier of the quadruple";
    constant Boolean largeFonts = false "True if visualisers shall be displayed as large as posible";
    Real p "Pressure of state";
    Real h "Specific enthalpy of state";
    Real s "Specific enthalpy of state";
    Real T "Temperature of state";
    Real m_flow "Mass flow rate";
  protected
    record decimalSpaces_rec
      constant Integer T = 1 "Accuracy to be displayed for temperature";
      constant Integer m_flow = 1 "Accuracy to be displayed for mass flow";
      constant Integer h = 1 "Accuracy to be displayed for enthalpy";
      constant Integer p = 1 "Accuracy to be displayed for pressure";
    end decimalSpaces_rec;
  public
    decimalSpaces_rec decimalSpaces;
  protected
    record eye_rec
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end eye_rec;
  public
    eye_rec eye;
  end quadruple23_rec;
public
  quadruple23_rec quadruple23;
protected
  record quadruple24_rec
    constant Integer identifier = 0 "Identifier of the quadruple";
    constant Boolean largeFonts = false "True if visualisers shall be displayed as large as posible";
    Real p "Pressure of state";
    Real h "Specific enthalpy of state";
    Real s "Specific enthalpy of state";
    Real T "Temperature of state";
    Real m_flow "Mass flow rate";
  protected
    record decimalSpaces_rec
      constant Integer T = 1 "Accuracy to be displayed for temperature";
      constant Integer m_flow = 1 "Accuracy to be displayed for mass flow";
      constant Integer h = 1 "Accuracy to be displayed for enthalpy";
      constant Integer p = 1 "Accuracy to be displayed for pressure";
    end decimalSpaces_rec;
  public
    decimalSpaces_rec decimalSpaces;
  protected
    record eye_rec
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end eye_rec;
  public
    eye_rec eye;
  end quadruple24_rec;
public
  quadruple24_rec quadruple24;
protected
  record downComer_feedWaterTank_rec
    constant Boolean frictionAtInlet = true "True if pressure loss between first cell and inlet shall be considered";
    constant Boolean frictionAtOutlet = false "True if pressure loss between last cell and outlet shall be considered";
    importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_nom "Nominal mass flow w.r.t. all parallel tubes";
    constant importedFMUTypes.ClaRa_Basics_Units_PressureDifference Delta_p_nom = 10000.0 "Nominal pressure loss w.r.t. all parallel tubes";
    constant Integer initOption = 0 "Type of initialisation";
    constant Boolean useHomotopy = true "true, if homotopy method is used during initialisation";
    importedFMUTypes.ClaRa_Basics_Units_Pressure 'p_nom[1]' "Nominal pressure";
    importedFMUTypes.ClaRa_Basics_Units_Pressure 'p_nom[2]' "Nominal pressure";
    importedFMUTypes.ClaRa_Basics_Units_Pressure 'p_nom[3]' "Nominal pressure";
    importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific 'h_nom[1]' "Nominal specific enthalpy for single tube";
    importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific 'h_nom[2]' "Nominal specific enthalpy for single tube";
    importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific 'h_nom[3]' "Nominal specific enthalpy for single tube";
    importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific 'rho_nom[1]' "Nominal density";
    importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific 'rho_nom[2]' "Nominal density";
    importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific 'rho_nom[3]' "Nominal density";
    importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific 'h_start[1]' "Initial specific enthalpy for single tube";
    importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific 'h_start[2]' "Initial specific enthalpy for single tube";
    importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific 'h_start[3]' "Initial specific enthalpy for single tube";
    importedFMUTypes.ClaRa_Basics_Units_Pressure 'p_start[1]' "Initial pressure";
    importedFMUTypes.ClaRa_Basics_Units_Pressure 'p_start[2]' "Initial pressure";
    importedFMUTypes.ClaRa_Basics_Units_Pressure 'p_start[3]' "Initial pressure";
    constant Boolean showExpertSummary = true "True, if an extended summary shall be shown, else false";
    constant Boolean showData = false "True, if a data port containing p,T,h,s,m_flow shall be shown, else false";
    importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific 'h[1]' "Cell enthalpy";
    importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific 'h[2]' "Cell enthalpy";
    importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific 'h[3]' "Cell enthalpy";
    importedFMUTypes.ClaRa_Basics_Units_Pressure 'p[1]' "Cell pressure";
    importedFMUTypes.ClaRa_Basics_Units_Pressure 'p[2]' "Cell pressure";
    importedFMUTypes.ClaRa_Basics_Units_Pressure 'p[3]' "Cell pressure";
    constant importedFMUTypes.ClaRa_Basics_Units_Length length = 8.0 "Length of the pipe (one pass)";
    constant importedFMUTypes.ClaRa_Basics_Units_Length diameter_i = 0.2 "Inner diameter of the pipe";
    constant importedFMUTypes.ClaRa_Basics_Units_Length z_in = 0.0 "Height of inlet above ground";
    constant importedFMUTypes.ClaRa_Basics_Units_Length z_out = -8.0 "Height of outlet above ground";
    constant Integer N_tubes = 1 "Number Of parallel pipes";
    constant Integer N_passes = 1 "Number of passes of the tubes";
    constant Integer orientation = 0 "Main orientation of tube bundle (N_passes>1)";
    constant Integer N_cv(min = 3) = 3 "Number of finite volumes";
    constant importedFMUTypes.ClaRa_Basics_Units_Length 'Delta_x[1]' = 2.6666666666666665 "Discretisation scheme";
    constant importedFMUTypes.ClaRa_Basics_Units_Length 'Delta_x[2]' = 2.6666666666666665 "Discretisation scheme";
    constant importedFMUTypes.ClaRa_Basics_Units_Length 'Delta_x[3]' = 2.6666666666666665 "Discretisation scheme";
    constant Boolean contributeToCycleSummary = true "True if component shall contribute to automatic efficiency calculation";
    constant Boolean heatFlowIsLoss = true "True if negative heat flow is a loss (not a process product)";
  protected
    record geo_rec
      constant importedFMUTypes.ClaRa_Basics_Units_Volume 'volume[1]'(min = 1E-15) = 0.08377580409572784 "Volume of the control volume";
      constant importedFMUTypes.ClaRa_Basics_Units_Volume 'volume[2]'(min = 1E-15) = 0.08377580409572784 "Volume of the control volume";
      constant importedFMUTypes.ClaRa_Basics_Units_Volume 'volume[3]'(min = 1E-15) = 0.08377580409572784 "Volume of the control volume";
      constant Integer N_heat = 1 "No. of heat transfer areas";
      constant Real 'CF_geo[1]'(min = 1E-15) = 1 "Correction factor for heat transfer area: /1/ dedicated to lateral surface";
      constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat[1,1]'(min = 1E-15) = 1.6755160819145563 "Heat transfer area: /1/ dedicated to lateral surface";
      constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat[2,1]'(min = 1E-15) = 1.6755160819145563 "Heat transfer area: /1/ dedicated to lateral surface";
      constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat[3,1]'(min = 1E-15) = 1.6755160819145563 "Heat transfer area: /1/ dedicated to lateral surface";
      constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat_CF[1,1]'(min = 1E-15) = 1.6755160819145563 "Corrected heat transfer area: /1/ dedicated to lateral surface";
      constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat_CF[2,1]'(min = 1E-15) = 1.6755160819145563 "Corrected heat transfer area: /1/ dedicated to lateral surface";
      constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat_CF[3,1]'(min = 1E-15) = 1.6755160819145563 "Corrected heat transfer area: /1/ dedicated to lateral surface";
      constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat_tot[1]' = 5.026548245743669 "Total Heat transfer area: /1/ dedicated to lateral surface";
      constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_cross[1]'(min = 1E-15) = 0.031415926535897934 "Cross section for mass flow";
      constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_cross[2]'(min = 1E-15) = 0.031415926535897934 "Cross section for mass flow";
      constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_cross[3]'(min = 1E-15) = 0.031415926535897934 "Cross section for mass flow";
      constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_cross_FM[1]'(min = 1E-15) = 0.031415926535897934 "Cross section for mass flow";
      constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_cross_FM[2]'(min = 1E-15) = 0.031415926535897934 "Cross section for mass flow";
      constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_cross_FM[3]'(min = 1E-15) = 0.031415926535897934 "Cross section for mass flow";
      constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_cross_FM[4]'(min = 1E-15) = 0.031415926535897934 "Cross section for mass flow";
      constant importedFMUTypes.ClaRa_Basics_Units_Length z_in = 0.0 "Height of inlet ports";
      constant importedFMUTypes.ClaRa_Basics_Units_Length z_out = -8.0 "Height of outlet ports";
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'z[1]' = -1.3333333333333333 "Height of center of cells";
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'z[2]' = -4.0 "Height of center of cells";
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'z[3]' = -6.666666666666666 "Height of center of cells";
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'Delta_z_in[1]' = 1.3333333333333333 "Length from inlet to center of cells";
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'Delta_z_in[2]' = 4.0 "Length from inlet to center of cells";
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'Delta_z_in[3]' = 6.666666666666667 "Length from inlet to center of cells";
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'diameter_hyd[1]' = 0.2 "Hydraulic diameter of the component";
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'diameter_hyd[2]' = 0.2 "Hydraulic diameter of the component";
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'diameter_hyd[3]' = 0.2 "Hydraulic diameter of the component";
      constant Integer N_cv = 3 "Number of control volumes";
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'Delta_x[1]' = 2.6666666666666665 "Discretisation scheme";
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'Delta_x[2]' = 2.6666666666666665 "Discretisation scheme";
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'Delta_x[3]' = 2.6666666666666665 "Discretisation scheme";
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'Delta_x_FM[1]' = 1.3333333333333333 "Discretisation scheme (Flow model)";
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'Delta_x_FM[2]' = 2.6666666666666665 "Discretisation scheme (Flow model)";
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'Delta_x_FM[3]' = 2.6666666666666665 "Discretisation scheme (Flow model)";
      constant importedFMUTypes.ClaRa_Basics_Units_Length 'Delta_x_FM[4]' = 1.3333333333333333 "Discretisation scheme (Flow model)";
      constant importedFMUTypes.ClaRa_Basics_Units_Volume 'volume_FM[1]' = 0.04188790204786392;
      constant importedFMUTypes.ClaRa_Basics_Units_Volume 'volume_FM[2]' = 0.08377580409572784;
      constant importedFMUTypes.ClaRa_Basics_Units_Volume 'volume_FM[3]' = 0.08377580409572784;
      constant importedFMUTypes.ClaRa_Basics_Units_Volume 'volume_FM[4]' = 0.04188790204786392;
      constant importedFMUTypes.ClaRa_Basics_Units_Length length = 8.0 "Length of the component (one pass)";
      constant importedFMUTypes.ClaRa_Basics_Units_Length diameter = 0.2 "Diameter of the component";
      constant Integer N_tubes = 1 "Number of tubes in parallel";
      constant Integer N_passes = 1 "Number of passes of the tubes";
      constant Integer orientation = 0 "Main orientation of tube bundle (N_passes>1)";
    end geo_rec;
  public
    geo_rec geo;
  protected
    record summary_rec
    protected
      record outline_rec
        constant Boolean showExpertSummary = true;
        constant importedFMUTypes.ClaRa_Basics_Units_Volume volume_tot = 0.2513274122871835 "Total volume of system";
        constant Integer N_cv = 3 "Number of finite volumes";
        importedFMUTypes.ClaRa_Basics_Units_PressureDifference Delta_p "Pressure difference between outlet and inlet";
        importedFMUTypes.ClaRa_Basics_Units_Mass mass_tot "Total fluid mass in system mass";
        importedFMUTypes.ClaRa_Basics_Units_Enthalpy H_tot "Total system enthalpy";
        constant importedFMUTypes.ClaRa_Basics_Units_HeatFlowRate Q_flow_tot = 0.0 "Heat flow through entire pipe wall";
        importedFMUTypes.ClaRa_Basics_Units_Mass 'mass[1]' "Fluid mass in cells";
        importedFMUTypes.ClaRa_Basics_Units_Mass 'mass[2]' "Fluid mass in cells";
        importedFMUTypes.ClaRa_Basics_Units_Mass 'mass[3]' "Fluid mass in cells";
        importedFMUTypes.ClaRa_Basics_Units_Momentum 'I[1]' "Momentum of fluid flow volumes through cell borders";
        importedFMUTypes.ClaRa_Basics_Units_Momentum 'I[2]' "Momentum of fluid flow volumes through cell borders";
        importedFMUTypes.ClaRa_Basics_Units_Momentum 'I[3]' "Momentum of fluid flow volumes through cell borders";
        importedFMUTypes.ClaRa_Basics_Units_Momentum 'I[4]' "Momentum of fluid flow volumes through cell borders";
        importedFMUTypes.ClaRa_Basics_Units_Force 'I_flow[1]' "Momentum flow through cell borders";
        importedFMUTypes.ClaRa_Basics_Units_Force 'I_flow[2]' "Momentum flow through cell borders";
        importedFMUTypes.ClaRa_Basics_Units_Force 'I_flow[3]' "Momentum flow through cell borders";
        importedFMUTypes.ClaRa_Basics_Units_Force 'I_flow[4]' "Momentum flow through cell borders";
        importedFMUTypes.ClaRa_Basics_Units_Force 'I_flow[5]' "Momentum flow through cell borders";
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate 'm_flow[1]' "Mass flow through cell borders";
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate 'm_flow[2]' "Mass flow through cell borders";
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate 'm_flow[3]' "Mass flow through cell borders";
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate 'm_flow[4]' "Mass flow through cell borders";
        importedFMUTypes.ClaRa_Basics_Units_Velocity 'w[1]' "Velocity of flow in cells";
        importedFMUTypes.ClaRa_Basics_Units_Velocity 'w[2]' "Velocity of flow in cells";
        importedFMUTypes.ClaRa_Basics_Units_Velocity 'w[3]' "Velocity of flow in cells";
        importedFMUTypes.ClaRa_Basics_Units_Velocity 'w[4]' "Velocity of flow in cells";
      end outline_rec;
    public
      outline_rec outline;
    protected
      record inlet_rec
        constant Boolean showExpertSummary = true;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
        importedFMUTypes.ClaRa_Basics_Units_Temperature T "Temperature";
        importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "Specific entropy";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
        importedFMUTypes.ClaRa_Basics_Units_Power H_flow "Enthalpy flow rate";
        importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
      end inlet_rec;
    public
      inlet_rec inlet;
    protected
      record outlet_rec
        constant Boolean showExpertSummary = true;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
        importedFMUTypes.ClaRa_Basics_Units_Temperature T "Temperature";
        importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "Specific entropy";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
        importedFMUTypes.ClaRa_Basics_Units_Power H_flow "Enthalpy flow rate";
        importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
      end outlet_rec;
    public
      outlet_rec outlet;
    protected
      record fluid_rec
        constant Boolean showExpertSummary = true;
        constant Integer N_cv = 3 "Number of zones or nodes";
        importedFMUTypes.ClaRa_Basics_Units_Mass 'mass[1]' "System mass";
        importedFMUTypes.ClaRa_Basics_Units_Mass 'mass[2]' "System mass";
        importedFMUTypes.ClaRa_Basics_Units_Mass 'mass[3]' "System mass";
        importedFMUTypes.ClaRa_Basics_Units_Temperature 'T[1]' "System temperature";
        importedFMUTypes.ClaRa_Basics_Units_Temperature 'T[2]' "System temperature";
        importedFMUTypes.ClaRa_Basics_Units_Temperature 'T[3]' "System temperature";
        importedFMUTypes.ClaRa_Basics_Units_Temperature 'T_sat[1]' "System saturation temperature";
        importedFMUTypes.ClaRa_Basics_Units_Temperature 'T_sat[2]' "System saturation temperature";
        importedFMUTypes.ClaRa_Basics_Units_Temperature 'T_sat[3]' "System saturation temperature";
        importedFMUTypes.ClaRa_Basics_Units_Pressure 'p[1]' "System pressure";
        importedFMUTypes.ClaRa_Basics_Units_Pressure 'p[2]' "System pressure";
        importedFMUTypes.ClaRa_Basics_Units_Pressure 'p[3]' "System pressure";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific 'h[1]' "System specific enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific 'h[2]' "System specific enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific 'h[3]' "System specific enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific 'h_bub[1]' "Bubble specific enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific 'h_bub[2]' "Bubble specific enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific 'h_bub[3]' "Bubble specific enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific 'h_dew[1]' "Dew specific enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific 'h_dew[2]' "Dew specific enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific 'h_dew[3]' "Dew specific enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific 's[1]' "System specific entropy";
        importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific 's[2]' "System specific entropy";
        importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific 's[3]' "System specific entropy";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction 'steamQuality[1]';
        importedFMUTypes.ClaRa_Basics_Units_MassFraction 'steamQuality[2]';
        importedFMUTypes.ClaRa_Basics_Units_MassFraction 'steamQuality[3]';
        Modelica.Units.SI.Enthalpy 'H[1]' "System enthalpy";
        Modelica.Units.SI.Enthalpy 'H[2]' "System enthalpy";
        Modelica.Units.SI.Enthalpy 'H[3]' "System enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific 'rho[1]';
        importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific 'rho[2]';
        importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific 'rho[3]';
      end fluid_rec;
    public
      fluid_rec fluid;
    protected
      record wall_rec
        constant Boolean showExpertSummary = true;
        constant Integer N_wall = 3 "Number of wall segments";
        importedFMUTypes.ClaRa_Basics_Units_Temperature 'T[1]' "Temperatures of wall segments";
        importedFMUTypes.ClaRa_Basics_Units_Temperature 'T[2]' "Temperatures of wall segments";
        importedFMUTypes.ClaRa_Basics_Units_Temperature 'T[3]' "Temperatures of wall segments";
        constant importedFMUTypes.ClaRa_Basics_Units_HeatFlowRate 'Q_flow[1]' = 0.0 "Heat flows through wall segments";
        constant importedFMUTypes.ClaRa_Basics_Units_HeatFlowRate 'Q_flow[2]' = 0.0 "Heat flows through wall segments";
        constant importedFMUTypes.ClaRa_Basics_Units_HeatFlowRate 'Q_flow[3]' = 0.0 "Heat flows through wall segments";
      end wall_rec;
    public
      wall_rec wall;
    end summary_rec;
  public
    summary_rec summary;
  protected
    record inlet_rec
      Modelica.Units.SI.MassFlowRate m_flow "Mass flow rate from the connection point into the component";
      Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
      Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end inlet_rec;
  public
    inlet_rec inlet;
  protected
    record outlet_rec
      Modelica.Units.SI.MassFlowRate m_flow "Mass flow rate from the connection point into the component";
      Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
      Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end outlet_rec;
  public
    outlet_rec outlet;
  protected
    record pressureLoss_rec
      importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_nom "Nominal mass flow rate";
      constant importedFMUTypes.ClaRa_Basics_Units_PressureDifference Delta_p_nom = 10000.0 "Nominal pressure loss wrt. all parallel tubes";
      importedFMUTypes.ClaRa_Basics_Units_PressureDifference 'Delta_p[1]' "Pressure difference";
      importedFMUTypes.ClaRa_Basics_Units_PressureDifference 'Delta_p[2]' "Pressure difference";
      importedFMUTypes.ClaRa_Basics_Units_PressureDifference 'Delta_p[3]' "Pressure difference";
      constant importedFMUTypes.ClaRa_Basics_Units_PressureDifference 'Delta_p[4]' = 0.0 "Pressure difference";
      importedFMUTypes.ClaRa_Basics_Units_MassFlowRate 'm_flow[1]';
      importedFMUTypes.ClaRa_Basics_Units_MassFlowRate 'm_flow[2]';
      importedFMUTypes.ClaRa_Basics_Units_MassFlowRate 'm_flow[3]';
      importedFMUTypes.ClaRa_Basics_Units_MassFlowRate 'm_flow[4]';
      constant importedFMUTypes.ClaRa_Basics_Units_Length length = 8.0;
    end pressureLoss_rec;
  public
    pressureLoss_rec pressureLoss;
  protected
    record heatTransfer_rec
      constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat[1]' = 1.6755160819145563 "Area of heat transfer";
      constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat[2]' = 1.6755160819145563 "Area of heat transfer";
      constant importedFMUTypes.ClaRa_Basics_Units_Area 'A_heat[3]' = 1.6755160819145563 "Area of heat transfer";
      importedFMUTypes.ClaRa_Basics_Units_MassFlowRate 'm_flow[1]' "Mass flow rate";
      importedFMUTypes.ClaRa_Basics_Units_MassFlowRate 'm_flow[2]' "Mass flow rate";
      importedFMUTypes.ClaRa_Basics_Units_MassFlowRate 'm_flow[3]' "Mass flow rate";
      importedFMUTypes.ClaRa_Basics_Units_MassFlowRate 'm_flow[4]' "Mass flow rate";
      importedFMUTypes.ClaRa_Basics_Units_Temperature 'T_mean[1]';
      importedFMUTypes.ClaRa_Basics_Units_Temperature 'T_mean[2]';
      importedFMUTypes.ClaRa_Basics_Units_Temperature 'T_mean[3]';
      constant importedFMUTypes.ClaRa_Basics_Units_CoefficientOfHeatTransfer alpha_nom = 10 "Constant heat transfer coefficient";
      constant Real 'PL_alpha[1,1]' = 0.0 "Correction factor for heat transfer in part load";
      constant Real 'PL_alpha[1,2]' = 0.2 "Correction factor for heat transfer in part load";
      constant Real 'PL_alpha[2,1]' = 0.5 "Correction factor for heat transfer in part load";
      constant Real 'PL_alpha[2,2]' = 0.6 "Correction factor for heat transfer in part load";
      constant Real 'PL_alpha[3,1]' = 0.7 "Correction factor for heat transfer in part load";
      constant Real 'PL_alpha[3,2]' = 0.72 "Correction factor for heat transfer in part load";
      constant Real 'PL_alpha[4,1]' = 1 "Correction factor for heat transfer in part load";
      constant Real 'PL_alpha[4,2]' = 1 "Correction factor for heat transfer in part load";
      importedFMUTypes.ClaRa_Basics_Units_CoefficientOfHeatTransfer 'alpha[1]';
      importedFMUTypes.ClaRa_Basics_Units_CoefficientOfHeatTransfer 'alpha[2]';
      importedFMUTypes.ClaRa_Basics_Units_CoefficientOfHeatTransfer 'alpha[3]';
      importedFMUTypes.ClaRa_Basics_Units_Temperature 'Delta_T_wi[1]' "Temperature difference between wall and fluid inlet temperature";
      importedFMUTypes.ClaRa_Basics_Units_Temperature 'Delta_T_wi[2]' "Temperature difference between wall and fluid inlet temperature";
      importedFMUTypes.ClaRa_Basics_Units_Temperature 'Delta_T_wi[3]' "Temperature difference between wall and fluid inlet temperature";
      importedFMUTypes.ClaRa_Basics_Units_Temperature 'Delta_T_wo[1]' "Temperature difference between wall and fluid outlet temperature";
      importedFMUTypes.ClaRa_Basics_Units_Temperature 'Delta_T_wo[2]' "Temperature difference between wall and fluid outlet temperature";
      importedFMUTypes.ClaRa_Basics_Units_Temperature 'Delta_T_wo[3]' "Temperature difference between wall and fluid outlet temperature";
      importedFMUTypes.ClaRa_Basics_Units_Temperature 'Delta_T_mean[1]' "Mean temperature difference used for heat transfer calculation";
      importedFMUTypes.ClaRa_Basics_Units_Temperature 'Delta_T_mean[2]' "Mean temperature difference used for heat transfer calculation";
      importedFMUTypes.ClaRa_Basics_Units_Temperature 'Delta_T_mean[3]' "Mean temperature difference used for heat transfer calculation";
      importedFMUTypes.ClaRa_Basics_Units_Temperature 'Delta_T_u[1]' "Upper temperature difference";
      importedFMUTypes.ClaRa_Basics_Units_Temperature 'Delta_T_u[2]' "Upper temperature difference";
      importedFMUTypes.ClaRa_Basics_Units_Temperature 'Delta_T_u[3]' "Upper temperature difference";
      importedFMUTypes.ClaRa_Basics_Units_Temperature 'Delta_T_l[1]' "Lower temperature difference";
      importedFMUTypes.ClaRa_Basics_Units_Temperature 'Delta_T_l[2]' "Lower temperature difference";
      importedFMUTypes.ClaRa_Basics_Units_Temperature 'Delta_T_l[3]' "Lower temperature difference";
    protected
      record 'heat[1]_rec'
        Modelica.Units.SI.Temperature T "Port temperature";
        constant Modelica.Units.SI.HeatFlowRate Q_flow = 0.0 "Heat flow rate (positive if flowing from outside into the component)";
      end 'heat[1]_rec';
    public
      'heat[1]_rec' 'heat[1]';
    protected
      record 'heat[2]_rec'
        Modelica.Units.SI.Temperature T "Port temperature";
        constant Modelica.Units.SI.HeatFlowRate Q_flow = 0.0 "Heat flow rate (positive if flowing from outside into the component)";
      end 'heat[2]_rec';
    public
      'heat[2]_rec' 'heat[2]';
    protected
      record 'heat[3]_rec'
        Modelica.Units.SI.Temperature T "Port temperature";
        constant Modelica.Units.SI.HeatFlowRate Q_flow = 0.0 "Heat flow rate (positive if flowing from outside into the component)";
      end 'heat[3]_rec';
    public
      'heat[3]_rec' 'heat[3]';
    end heatTransfer_rec;
  public
    heatTransfer_rec heatTransfer;
  protected
    record mechanicalEquilibrium_rec
      importedFMUTypes.ClaRa_Basics_Units_MassFlowRate 'm_flow[1]';
      importedFMUTypes.ClaRa_Basics_Units_MassFlowRate 'm_flow[2]';
      importedFMUTypes.ClaRa_Basics_Units_MassFlowRate 'm_flow[3]';
      importedFMUTypes.ClaRa_Basics_Units_MassFlowRate 'm_flow[4]';
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific 'h_start[1]' "Start values for enthalpy";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific 'h_start[2]' "Start values for enthalpy";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific 'h_start[3]' "Start values for enthalpy";
      importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific 'rho_mix[1]' "Mixture density";
      importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific 'rho_mix[2]' "Mixture density";
      importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific 'rho_mix[3]' "Mixture density";
      constant Real 'S[1]' = 1.0 "Slip between phases";
      constant Real 'S[2]' = 1.0 "Slip between phases";
      constant Real 'S[3]' = 1.0 "Slip between phases";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific 'h[1]' "Slip model enthalpy";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific 'h[2]' "Slip model enthalpy";
      importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific 'h[3]' "Slip model enthalpy";
      constant importedFMUTypes.ClaRa_Basics_Units_Velocity 'w_gu[1]' = 0.0 "Mean drift velocity";
      constant importedFMUTypes.ClaRa_Basics_Units_Velocity 'w_gu[2]' = 0.0 "Mean drift velocity";
      constant importedFMUTypes.ClaRa_Basics_Units_Velocity 'w_gu[3]' = 0.0 "Mean drift velocity";
    end mechanicalEquilibrium_rec;
  public
    mechanicalEquilibrium_rec mechanicalEquilibrium;
  protected
    record 'eye_int[1]_rec'
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end 'eye_int[1]_rec';
  public
    'eye_int[1]_rec' 'eye_int[1]';
  protected
    record 'heat[1]_rec'
      Modelica.Units.SI.Temperature T "Port temperature";
      constant Modelica.Units.SI.HeatFlowRate Q_flow = 0.0 "Heat flow rate (positive if flowing from outside into the component)";
    end 'heat[1]_rec';
  public
    'heat[1]_rec' 'heat[1]';
  protected
    record 'heat[2]_rec'
      Modelica.Units.SI.Temperature T "Port temperature";
      constant Modelica.Units.SI.HeatFlowRate Q_flow = 0.0 "Heat flow rate (positive if flowing from outside into the component)";
    end 'heat[2]_rec';
  public
    'heat[2]_rec' 'heat[2]';
  protected
    record 'heat[3]_rec'
      Modelica.Units.SI.Temperature T "Port temperature";
      constant Modelica.Units.SI.HeatFlowRate Q_flow = 0.0 "Heat flow rate (positive if flowing from outside into the component)";
    end 'heat[3]_rec';
  public
    'heat[3]_rec' 'heat[3]';
  protected
    record connected2SimCenter_rec
      constant importedFMUTypes.ClaRa_Basics_Units_Power powerIn = 0;
      constant importedFMUTypes.ClaRa_Basics_Units_Power powerOut_elMech = 0;
      constant importedFMUTypes.ClaRa_Basics_Units_Power powerOut_th = 0;
      constant importedFMUTypes.ClaRa_Basics_Units_Power powerAux = 0;
    protected
      record cycleSumModel_rec
      protected
        record cycleSumPort_rec
          constant importedFMUTypes.ClaRa_Basics_Units_Power power_in = 0.0;
          constant importedFMUTypes.ClaRa_Basics_Units_Power power_out_elMech = 0.0;
          constant importedFMUTypes.ClaRa_Basics_Units_Power power_out_th = 0.0;
          constant importedFMUTypes.ClaRa_Basics_Units_Power power_aux = 0.0;
        end cycleSumPort_rec;
      public
        cycleSumPort_rec cycleSumPort;
      end cycleSumModel_rec;
    public
      cycleSumModel_rec cycleSumModel;
    end connected2SimCenter_rec;
  public
    connected2SimCenter_rec connected2SimCenter;
  end downComer_feedWaterTank_rec;
public
  downComer_feedWaterTank_rec downComer_feedWaterTank;
protected
  record quadruple25_rec
    constant Integer identifier = 0 "Identifier of the quadruple";
    constant Boolean largeFonts = false "True if visualisers shall be displayed as large as posible";
    Real p "Pressure of state";
    Real h "Specific enthalpy of state";
    Real s "Specific enthalpy of state";
    Real T "Temperature of state";
    Real m_flow "Mass flow rate";
  protected
    record decimalSpaces_rec
      constant Integer T = 1 "Accuracy to be displayed for temperature";
      constant Integer m_flow = 1 "Accuracy to be displayed for mass flow";
      constant Integer h = 1 "Accuracy to be displayed for enthalpy";
      constant Integer p = 1 "Accuracy to be displayed for pressure";
    end decimalSpaces_rec;
  public
    decimalSpaces_rec decimalSpaces;
  protected
    record eye_rec
      Real p "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end eye_rec;
  public
    eye_rec eye;
  end quadruple25_rec;
public
  quadruple25_rec quadruple25;
protected
  record valveControl_preheater_LP1_rec
    constant Boolean useHomotopy = true "True, if homotopy method is used during initialisation";
    constant Boolean checkValve = false "True, if valve is check valve";
    constant Boolean openingInputIsActive = false "True, if  a variable opening is used";
    constant Real opening_const_ = 1 "A constant opening: =1: open, =0: closed";
    constant Boolean showExpertSummary = true "|Summary and Visualisation||True, if expert summary should be applied";
    constant Boolean showData = true "|Summary and Visualisation||True, if a data port containing p,T,h,s,m_flow shall be shown, else false";
    constant Boolean useStabilisedMassFlow = false "|Expert Settings|Numerical Robustness|";
    constant importedFMUTypes.ClaRa_Basics_Units_Time Tau = 0.1 "Time Constant of Stabilisation";
    constant Real opening_leak_ = 0.0 "Leakage valve opening in p.u.";
  protected
    record inlet_rec
      Modelica.Units.SI.MassFlowRate m_flow "Mass flow rate from the connection point into the component";
      Modelica.Units.SI.AbsolutePressure p "Thermodynamic pressure in the connection point";
      constant Modelica.Units.SI.SpecificEnthalpy h_outflow = 100000.0 "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end inlet_rec;
  public
    inlet_rec inlet;
  protected
    record outlet_rec
      Modelica.Units.SI.MassFlowRate m_flow "Mass flow rate from the connection point into the component";
      constant Modelica.Units.SI.AbsolutePressure p = 200000.0 "Thermodynamic pressure in the connection point";
      Modelica.Units.SI.SpecificEnthalpy h_outflow "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
    end outlet_rec;
  public
    outlet_rec outlet;
  protected
    record pressureLoss_rec
      importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow;
      constant Real flowIsChoked = 0 "1 if flow is choked, 0 if not";
      constant Real PR_choked = -1 "Pressure ratio at which choking occurs";
      constant Real 'CL_valve[1,1]' = 0 "|Valve Characteristics|Effective apperture as function of valve position in p.u.";
      constant Real 'CL_valve[1,2]' = 0 "|Valve Characteristics|Effective apperture as function of valve position in p.u.";
      constant Real 'CL_valve[2,1]' = 1 "|Valve Characteristics|Effective apperture as function of valve position in p.u.";
      constant Real 'CL_valve[2,2]' = 1 "|Valve Characteristics|Effective apperture as function of valve position in p.u.";
      constant importedFMUTypes.ClaRa_Basics_Units_PressureDifference Delta_p_nom = 1000 "Nominal pressure difference for Kv definition";
      constant importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow_nom = 25000 "Nominal mass flow rate";
      Real aperture_ "Effective apperture";
      importedFMUTypes.ClaRa_Basics_Units_PressureDifference Delta_p "Pressure difference p_in - p_out";
    protected
      record ValveCharacteristics_rec
        constant Integer n = 1 "Number of inputs (= number of outputs)";
        constant importedFMUTypes.Modelica_Blocks_Interfaces_RealInput 'u[1]' = 1.0 "Connector of Real input signals";
        importedFMUTypes.Modelica_Blocks_Interfaces_RealOutput 'y[1]' "Connector of Real output signals";
        constant Boolean tableOnFile = false "= true, if table is defined on file or in function usertab";
        constant Real 'table[1,1]' = 0.0 "Table matrix (grid = first column; e.g., table=[0, 0; 1, 1; 2, 4])";
        constant Real 'table[1,2]' = 0.0 "Table matrix (grid = first column; e.g., table=[0, 0; 1, 1; 2, 4])";
        constant Real 'table[2,1]' = 1.0 "Table matrix (grid = first column; e.g., table=[0, 0; 1, 1; 2, 4])";
        constant Real 'table[2,2]' = 1.0 "Table matrix (grid = first column; e.g., table=[0, 0; 1, 1; 2, 4])";
        constant Boolean verboseRead = true "= true, if info message that file is loading is to be printed";
        constant Integer 'columns[1]' = 2 "Columns of table to be interpolated";
        constant Modelica.Blocks.Types.Smoothness smoothness = Modelica.Blocks.Types.Smoothness.LinearSegments "Smoothness of table interpolation";
        constant Modelica.Blocks.Types.Extrapolation extrapolation = Modelica.Blocks.Types.Extrapolation.LastTwoPoints "Extrapolation of data outside the definition range";
        constant Boolean verboseExtrapolation = false "= true, if warning messages are to be printed if table input is outside the definition range";
        Real u_min "Minimum abscissa value defined in table";
        Real u_max "Maximum abscissa value defined in table";
      end ValveCharacteristics_rec;
    public
      ValveCharacteristics_rec ValveCharacteristics;
    end pressureLoss_rec;
  public
    pressureLoss_rec pressureLoss;
  protected
    record summary_rec
    protected
      record outline_rec
        constant Boolean showExpertSummary = true;
        importedFMUTypes.ClaRa_Basics_Units_VolumeFlowRate V_flow "Volume flow rate";
        importedFMUTypes.ClaRa_Basics_Units_PressureDifference Delta_p "Pressure difference p_out - p_in";
        Real PR "Pressure ratio, always <1, i.e. dependent on flow direction";
        constant Real PR_choked = -1.0 "Critical pressure ratio";
        constant Real opening_ = 1.0 "Valve opening in p.u.";
        constant Real flowIsChoked = 0.0 "1 if flow is choked, 0 if not";
      end outline_rec;
    public
      outline_rec outline;
    protected
      record inlet_rec
        constant Boolean showExpertSummary = true;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
        importedFMUTypes.ClaRa_Basics_Units_Temperature T "Temperature";
        importedFMUTypes.ClaRa_Basics_Units_Pressure p "Pressure";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "Specific entropy";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
        importedFMUTypes.ClaRa_Basics_Units_Power H_flow "Enthalpy flow rate";
        importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
      end inlet_rec;
    public
      inlet_rec inlet;
    protected
      record outlet_rec
        constant Boolean showExpertSummary = true;
        importedFMUTypes.ClaRa_Basics_Units_MassFlowRate m_flow "Mass flow rate";
        importedFMUTypes.ClaRa_Basics_Units_Temperature T "Temperature";
        constant importedFMUTypes.ClaRa_Basics_Units_Pressure p = 200000.0 "Pressure";
        importedFMUTypes.ClaRa_Basics_Units_EnthalpyMassSpecific h "Specific enthalpy";
        importedFMUTypes.ClaRa_Basics_Units_EntropyMassSpecific s "Specific entropy";
        importedFMUTypes.ClaRa_Basics_Units_MassFraction steamQuality "Steam quality";
        importedFMUTypes.ClaRa_Basics_Units_Power H_flow "Enthalpy flow rate";
        importedFMUTypes.ClaRa_Basics_Units_DensityMassSpecific rho "Density";
      end outlet_rec;
    public
      outlet_rec outlet;
    end summary_rec;
  public
    summary_rec summary;
  protected
    record eye_rec
      constant Real p = 2.0 "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end eye_rec;
  public
    eye_rec eye;
  protected
    record 'eye_int[1]_rec'
      constant Real p = 2.0 "Pressure in bar";
      Real h "Specific enthalpy in kJ/kg";
      Real m_flow "Mass flow rate in kg/s";
      importedFMUTypes.ClaRa_Basics_Units_Temperature_DegC T "Tempearture in degC";
      Real s "Specific entropy in kJ/kgK";
    end 'eye_int[1]_rec';
  public
    'eye_int[1]_rec' 'eye_int[1]';
  end valveControl_preheater_LP1_rec;
public
  valveControl_preheater_LP1_rec valveControl_preheater_LP1;
  parameter Real _u_start = 0.0
  annotation (Dialog( group="Start values for inputs "));
protected
  Real _u_old;
public
  Modelica.Blocks.Interfaces.RealInput u(start = _u_start)
  annotation (Placement(transformation(extent={{-124,-20},{-84,20}})));
public
  parameter String fmi_instanceName="ClaRaTester_SteamCycle_fmu"
  annotation (Dialog(tab="FMI", group="Instance name"));
  parameter Boolean fmi_loggingOn=false
  annotation (Dialog(tab="FMI", group="Enable logging"));
  parameter Boolean fmi_InputTime=false
  "Time point of input used when calling doStep."
  annotation (Evaluate=true,Dialog(tab="FMI", group="Input Handling"),choices(choice= false "StepEnd", choice= true "StepStart"));
  parameter Boolean fmi_UsePreOnInputSignals=true
  annotation (Evaluate=true,Dialog(tab="FMI", group="Input Handling"));
  parameter Real fmi_StartTime = 0.0
  annotation (Dialog(tab="FMI", group="Step time"));
  parameter Real fmi_StopTime = 5000.0
  annotation (Dialog(tab="FMI", group="Step time"));
  parameter Real fmi_NumberOfSteps = 500
  annotation (Dialog(tab="FMI", group="Step time"));
  parameter Real fmi_CommunicationStepSize=(fmi_StopTime-fmi_StartTime)/fmi_NumberOfSteps
  annotation (Dialog(tab="FMI", group="Step time"));
  parameter Integer stepSizeScaleFactor = 1 "Number of doSteps called between two CommunicationStepSize"
  annotation (Dialog(tab="FMI", group="Step time"));
  parameter Boolean fmi_forceShutDownAtStopTime=false
  annotation (Dialog(tab="FMI", group="Step time"));
  parameter Boolean fmi_setTol=false "Set the tolerance fmi_rTol in fmi2SetupExperiment, if false fmu defautl tolerence will be used."
  annotation (Dialog(tab="FMI", group="Step time"));
  parameter Real fmi_rTol=1E-05 "Relative tolerance for the internal solver of the fmu"
  annotation (Dialog(tab="FMI", group="Step time"));
  parameter String fmi_resourceLocation="file:///"+ModelicaServices.ExternalReferences.loadResource("modelica://ClaRaTester/Resources/Library/FMU/ClaRaTester_SteamCycle/resources")
  annotation (Dialog(tab="FMI", group="Instantiation"));
protected
  fmi_Functions.fmiModel fmi;
  Boolean fmi_exitInit(start=false,fixed=true);
  Boolean fmi_flip(start=false,fixed=true);
  parameter Real fmi_rdum(start=0,fixed=false);
  parameter Integer fmi_idum(start=0,fixed=false);
  Boolean fmi_StepOK;
  parameter Real zeroOffset = 0;
  parameter Real myTimeStart(fixed=false);
Real RealVariables1[100];
Real RealVariables2[100];
Real RealVariables3[100];
Real RealVariables4[100];
Real RealVariables5[100];
Real RealVariables6[100];
Real RealVariables7[100];
Real RealVariables8[100];
Real RealVariables9[100];
Real RealVariables10[100];
Real RealVariables11[100];
Real RealVariables12[100];
Real RealVariables13[100];
Real RealVariables14[100];
Real RealVariables15[100];
Real RealVariables16[100];
Real RealVariables17[100];
Real RealVariables18[100];
Real RealVariables19[100];
Real RealVariables20[100];
Real RealVariables21[100];
Real RealVariables22[100];
Real RealVariables23[100];
Real RealVariables24[100];
Real RealVariables25[100];
Real RealVariables26[100];
Real RealVariables27[100];
Real RealVariables28[100];
Real RealVariables29[100];
Real RealVariables30[100];
Real RealVariables31[100];
Real RealVariables32[100];
Real RealVariables33[100];
Real RealVariables34[69];
Real RealDependentParameters1[100];
Real RealDependentParameters2[100];
Real RealDependentParameters3[100];
Real RealDependentParameters4[100];
Real RealDependentParameters5[100];
Real RealDependentParameters6[71];
Real RealFixedLocal1[100];
Real RealFixedLocal2[100];
Real RealFixedLocal3[100];
Real RealFixedLocal4[100];
Real RealFixedLocal5[100];
Real RealFixedLocal6[100];
Real RealFixedLocal7[100];
Real RealFixedLocal8[100];
Real RealFixedLocal9[100];
Real RealFixedLocal10[100];
Real RealFixedLocal11[100];
Real RealFixedLocal12[100];
Real RealFixedLocal13[100];
Real RealFixedLocal14[100];
Real RealFixedLocal15[100];
Real RealFixedLocal16[100];
Integer IntegerFixedLocal[43];
Boolean BooleanVariables[12];
Boolean BooleanFixedLocal[3];
  parameter String fmi_xNames[133]= {"steamGenerator.h_IP", "steamGenerator.p_IP", "steamGenerator.h_HP", "steamGenerator.p_HP", "steamGenerator.heatRelease.x_scaled[1]", "steamGenerator.heatRelease.x_scaled[2]", "condenser.tubes.p", "condenser.tubes.h", "condenser.shell.h_liq", "condenser.shell.h_vap", "condenser.shell.volume_vap", "condenser.shell.p_vap", "condenser.wall.U[1]", "condenser.wall.U[2]", "condenser.wall.U[3]", "feedWaterTank.volume.h_liq", "feedWaterTank.volume.h_vap", "feedWaterTank.volume.volume_vap", "feedWaterTank.volume.p_vap", "feedWaterTank.wall.U[1]", "feedWaterTank.wall.U[2]", "feedWaterTank.wall.U[3]", "PI_Pump_cond.resetValueP", "PI_Pump_cond.resetValueID", "PI_Pump_cond.resetValueI", "PI_Pump_cond.I.y", "PI_Pump_cond.smoothPIDInput.y_aux", "PI_Pump_cond.smoothPIDOutput.y_aux", "PI_Pump_cond.smoothPIDOutput1.y_aux", "join_LP1.h", "join_LP1.p", "join_HP.h", "join_HP.p", "preheater_HP.tubes.p", "preheater_HP.tubes.h", "preheater_HP.shell.h_liq", "preheater_HP.shell.h_vap", "preheater_HP.shell.volume_vap", "preheater_HP.shell.p_vap", "preheater_HP.wall.U[1]", "preheater_HP.wall.U[2]", "preheater_HP.wall.U[3]", "preheater_LP1.tubes.p", "preheater_LP1.tubes.h", "preheater_LP1.shell.h_liq", "preheater_LP1.shell.h_vap", "preheater_LP1.shell.volume_vap", "preheater_LP1.shell.p_vap", "preheater_LP1.wall.U[1]", "preheater_LP1.wall.U[2]", "preheater_LP1.wall.U[3]", "PI_valveControl_preheater_HP.resetValueP", "PI_valveControl_preheater_HP.resetValueID", "PI_valveControl_preheater_HP.resetValueI", "PI_valveControl_preheater_HP.I.y", "PI_valveControl_preheater_HP.smoothPIDInput.y_aux", "PI_valveControl_preheater_HP.smoothPIDOutput.y_aux", "PI_valveControl_preheater_HP.smoothPIDOutput1.y_aux", "measurement.y", "join_LP_main.h", "join_LP_main.p", "PI_preheater1.resetValueP", "PI_preheater1.resetValueID", "PI_preheater1.resetValueI", "PI_preheater1.I.y", "PI_preheater1.smoothPIDInput.y_aux", "PI_preheater1.smoothPIDOutput.y_aux", "PI_preheater1.smoothPIDOutput1.y_aux", "split_IP2.h", "split_IP2.p", "join_IP3.h", "join_IP3.p", "join_LP2.h", "join_LP2.p", "split_LP3.h", "split_LP3.p", "preheater_LP2.tubes.p", "preheater_LP2.tubes.h", "preheater_LP2.shell.h_liq", "preheater_LP2.shell.h_vap", "preheater_LP2.shell.volume_vap", "preheater_LP2.shell.p_vap", "preheater_LP2.wall.U[1]", "preheater_LP2.wall.U[2]", "preheater_LP2.wall.U[3]", "preheater_LP3.tubes.p", "preheater_LP3.tubes.h", "preheater_LP3.shell.h_liq", "preheater_LP3.shell.h_vap", "preheater_LP3.shell.volume_vap", "preheater_LP3.shell.p_vap", "preheater_LP3.wall.U[1]", "preheater_LP3.wall.U[2]", "preheater_LP3.wall.U[3]", "preheater_LP4.tubes.p", "preheater_LP4.tubes.h", "preheater_LP4.shell.h_liq", "preheater_LP4.shell.h_vap", "preheater_LP4.shell.volume_vap", "preheater_LP4.shell.p_vap", "preheater_LP4.wall.U[1]", "preheater_LP4.wall.U[2]", "preheater_LP4.wall.U[3]", "join_preheater_LP3.h", "join_preheater_LP3.p", "PID_preheaterLP4.resetValueP", "PID_preheaterLP4.resetValueID", "PID_preheaterLP4.resetValueI", "PID_preheaterLP4.I.y", "PID_preheaterLP4.smoothPIDInput.y_aux", "PID_preheaterLP4.smoothPIDOutput.y_aux", "PID_preheaterLP4.smoothPIDOutput1.y_aux", "PID_preheaterLP3.resetValueP", "PID_preheaterLP3.resetValueID", "PID_preheaterLP3.resetValueI", "PID_preheaterLP3.I.y", "PID_preheaterLP3.smoothPIDInput.y_aux", "PID_preheaterLP3.smoothPIDOutput.y_aux", "PID_preheaterLP3.smoothPIDOutput1.y_aux", "PID_NDVW3.resetValueP", "PID_NDVW3.resetValueID", "PID_NDVW3.resetValueI", "PID_NDVW3.I.y", "PID_NDVW3.smoothPIDInput.y_aux", "PID_NDVW3.smoothPIDOutput.y_aux", "PID_NDVW3.smoothPIDOutput1.y_aux", "inertia.phi", "downComer_feedWaterTank.h[1]", "downComer_feedWaterTank.h[2]", "downComer_feedWaterTank.h[3]", "downComer_feedWaterTank.p[1]", "downComer_feedWaterTank.p[2]", "downComer_feedWaterTank.p[3]"};
  parameter Integer fmi_xVrs[133]= {33554432, 33554433, 33554434, 33554435, 33554436, 33554437, 33554438, 33554439, 33554440, 33554441, 33554442, 33554443, 33554444, 33554445, 33554446, 33554447, 33554448, 33554449, 33554450, 33554451, 33554452, 33554453, 33554454, 33554455, 33554456, 33554457, 33554458, 33554459, 33554460, 33554461, 33554462, 33554463, 33554464, 33554465, 33554466, 33554467, 33554468, 33554469, 33554470, 33554471, 33554472, 33554473, 33554474, 33554475, 33554476, 33554477, 33554478, 33554479, 33554480, 33554481, 33554482, 33554483, 33554484, 33554485, 33554486, 33554487, 33554488, 33554489, 33554490, 33554491, 33554492, 33554493, 33554494, 33554495, 33554496, 33554497, 33554498, 33554499, 33554500, 33554501, 33554502, 33554503, 33554504, 33554505, 33554506, 33554507, 33554508, 33554509, 33554510, 33554511, 33554512, 33554513, 33554514, 33554515, 33554516, 33554517, 33554518, 33554519, 33554520, 33554521, 33554522, 33554523, 33554524, 33554525, 33554526, 33554527, 33554528, 33554529, 33554530, 33554531, 33554532, 33554533, 33554534, 33554535, 33554536, 33554537, 33554538, 33554539, 33554540, 33554541, 33554542, 33554543, 33554544, 33554545, 33554546, 33554547, 33554548, 33554549, 33554550, 33554551, 33554552, 33554553, 33554554, 33554555, 33554556, 33554557, 33554558, 33554559, 33554560, 33554561, 33554562, 33554563, 33554564};
  parameter String fmi_dxNames[133]= {"der(steamGenerator.h_IP)", "der(steamGenerator.p_IP)", "der(steamGenerator.h_HP)", "der(steamGenerator.p_HP)", "der(steamGenerator.heatRelease.x_scaled[1])", "der(steamGenerator.heatRelease.x_scaled[2])", "der(condenser.tubes.p)", "der(condenser.tubes.h)", "der(condenser.shell.h_liq)", "der(condenser.shell.h_vap)", "der(condenser.shell.volume_vap)", "der(condenser.shell.p_vap)", "der(condenser.wall.U[1])", "der(condenser.wall.U[2])", "der(condenser.wall.U[3])", "der(feedWaterTank.volume.h_liq)", "der(feedWaterTank.volume.h_vap)", "der(feedWaterTank.volume.volume_vap)", "der(feedWaterTank.volume.p_vap)", "der(feedWaterTank.wall.U[1])", "der(feedWaterTank.wall.U[2])", "der(feedWaterTank.wall.U[3])", "der(PI_Pump_cond.resetValueP)", "der(PI_Pump_cond.resetValueID)", "der(PI_Pump_cond.resetValueI)", "der(PI_Pump_cond.I.y)", "der(PI_Pump_cond.smoothPIDInput.y_aux)", "der(PI_Pump_cond.smoothPIDOutput.y_aux)", "der(PI_Pump_cond.smoothPIDOutput1.y_aux)", "der(join_LP1.h)", "der(join_LP1.p)", "der(join_HP.h)", "der(join_HP.p)", "der(preheater_HP.tubes.p)", "der(preheater_HP.tubes.h)", "der(preheater_HP.shell.h_liq)", "der(preheater_HP.shell.h_vap)", "der(preheater_HP.shell.volume_vap)", "der(preheater_HP.shell.p_vap)", "der(preheater_HP.wall.U[1])", "der(preheater_HP.wall.U[2])", "der(preheater_HP.wall.U[3])", "der(preheater_LP1.tubes.p)", "der(preheater_LP1.tubes.h)", "der(preheater_LP1.shell.h_liq)", "der(preheater_LP1.shell.h_vap)", "der(preheater_LP1.shell.volume_vap)", "der(preheater_LP1.shell.p_vap)", "der(preheater_LP1.wall.U[1])", "der(preheater_LP1.wall.U[2])", "der(preheater_LP1.wall.U[3])", "der(PI_valveControl_preheater_HP.resetValueP)", "der(PI_valveControl_preheater_HP.resetValueID)", "der(PI_valveControl_preheater_HP.resetValueI)", "der(PI_valveControl_preheater_HP.I.y)", "der(PI_valveControl_preheater_HP.smoothPIDInput.y_aux)", "der(PI_valveControl_preheater_HP.smoothPIDOutput.y_aux)", "der(PI_valveControl_preheater_HP.smoothPIDOutput1.y_aux)", "der(measurement.y)", "der(join_LP_main.h)", "der(join_LP_main.p)", "der(PI_preheater1.resetValueP)", "der(PI_preheater1.resetValueID)", "der(PI_preheater1.resetValueI)", "der(PI_preheater1.I.y)", "der(PI_preheater1.smoothPIDInput.y_aux)", "der(PI_preheater1.smoothPIDOutput.y_aux)", "der(PI_preheater1.smoothPIDOutput1.y_aux)", "der(split_IP2.h)", "der(split_IP2.p)", "der(join_IP3.h)", "der(join_IP3.p)", "der(join_LP2.h)", "der(join_LP2.p)", "der(split_LP3.h)", "der(split_LP3.p)", "der(preheater_LP2.tubes.p)", "der(preheater_LP2.tubes.h)", "der(preheater_LP2.shell.h_liq)", "der(preheater_LP2.shell.h_vap)", "der(preheater_LP2.shell.volume_vap)", "der(preheater_LP2.shell.p_vap)", "der(preheater_LP2.wall.U[1])", "der(preheater_LP2.wall.U[2])", "der(preheater_LP2.wall.U[3])", "der(preheater_LP3.tubes.p)", "der(preheater_LP3.tubes.h)", "der(preheater_LP3.shell.h_liq)", "der(preheater_LP3.shell.h_vap)", "der(preheater_LP3.shell.volume_vap)", "der(preheater_LP3.shell.p_vap)", "der(preheater_LP3.wall.U[1])", "der(preheater_LP3.wall.U[2])", "der(preheater_LP3.wall.U[3])", "der(preheater_LP4.tubes.p)", "der(preheater_LP4.tubes.h)", "der(preheater_LP4.shell.h_liq)", "der(preheater_LP4.shell.h_vap)", "der(preheater_LP4.shell.volume_vap)", "der(preheater_LP4.shell.p_vap)", "der(preheater_LP4.wall.U[1])", "der(preheater_LP4.wall.U[2])", "der(preheater_LP4.wall.U[3])", "der(join_preheater_LP3.h)", "der(join_preheater_LP3.p)", "der(PID_preheaterLP4.resetValueP)", "der(PID_preheaterLP4.resetValueID)", "der(PID_preheaterLP4.resetValueI)", "der(PID_preheaterLP4.I.y)", "der(PID_preheaterLP4.smoothPIDInput.y_aux)", "der(PID_preheaterLP4.smoothPIDOutput.y_aux)", "der(PID_preheaterLP4.smoothPIDOutput1.y_aux)", "der(PID_preheaterLP3.resetValueP)", "der(PID_preheaterLP3.resetValueID)", "der(PID_preheaterLP3.resetValueI)", "der(PID_preheaterLP3.I.y)", "der(PID_preheaterLP3.smoothPIDInput.y_aux)", "der(PID_preheaterLP3.smoothPIDOutput.y_aux)", "der(PID_preheaterLP3.smoothPIDOutput1.y_aux)", "der(PID_NDVW3.resetValueP)", "der(PID_NDVW3.resetValueID)", "der(PID_NDVW3.resetValueI)", "der(PID_NDVW3.I.y)", "der(PID_NDVW3.smoothPIDInput.y_aux)", "der(PID_NDVW3.smoothPIDOutput.y_aux)", "der(PID_NDVW3.smoothPIDOutput1.y_aux)", "der(inertia.phi)", "der(downComer_feedWaterTank.h[1])", "der(downComer_feedWaterTank.h[2])", "der(downComer_feedWaterTank.h[3])", "der(downComer_feedWaterTank.p[1])", "der(downComer_feedWaterTank.p[2])", "der(downComer_feedWaterTank.p[3])"};
  parameter Integer fmi_dxVrs[133]= {587202560, 587202561, 587202562, 587202563, 587202564, 587202565, 587202566, 587202567, 587202568, 587202569, 587202570, 587202571, 587202572, 587202573, 587202574, 587202575, 587202576, 587202577, 587202578, 587202579, 587202580, 587202581, 587202582, 587202583, 587202584, 587202585, 587202586, 587202587, 587202588, 587202589, 587202590, 587202591, 587202592, 587202593, 587202594, 587202595, 587202596, 587202597, 587202598, 587202599, 587202600, 587202601, 587202602, 587202603, 587202604, 587202605, 587202606, 587202607, 587202608, 587202609, 587202610, 587202611, 587202612, 587202613, 587202614, 587202615, 587202616, 587202617, 587202618, 587202619, 587202620, 587202621, 587202622, 587202623, 587202624, 587202625, 587202626, 587202627, 587202628, 587202629, 587202630, 587202631, 587202632, 587202633, 587202634, 587202635, 587202636, 587202637, 587202638, 587202639, 587202640, 587202641, 587202642, 587202643, 587202644, 587202645, 587202646, 587202647, 587202648, 587202649, 587202650, 587202651, 587202652, 587202653, 587202654, 587202655, 587202656, 587202657, 587202658, 587202659, 587202660, 587202661, 587202662, 587202663, 587202664, 587202665, 587202666, 587202667, 587202668, 587202669, 587202670, 587202671, 587202672, 587202673, 587202674, 587202675, 587202676, 587202677, 587202678, 587202679, 587202680, 587202681, 587202682, 587202683, 587202684, 587202685, 587202686, 587202687, 587202688, 587202689, 587202690, 587202691, 587202692};
  parameter String fmi_uNames[1]= {"u"};
  parameter Integer fmi_uVrs[1]= {352321536};
  parameter String fmi_yNames[0]= fill("",0);
  parameter Integer fmi_yVrs[0]= fill(0,0);
package fmi_Functions
    class fmiModel
      extends ExternalObject;
      function constructor "Initialize FMI model"
        extends Modelica.Icons.Function;
        input String instanceName;
        input Boolean loggingOn;
        input String resourceLocation;
        output fmiModel fmi;
        external"C" fmi = ClaRaTester_SteamCycle31074496487706_fmiInstantiateModel2(instanceName, loggingOn, resourceLocation)
        annotation(Include="
#ifndef ClaRaTester_SteamCycle31074496487706_Instantiate_C
#define ClaRaTester_SteamCycle31074496487706_Instantiate_C 1
#include \"FMI/fmi2Import.h\"
#include <stdlib.h>
void ClaRaTester_SteamCycle31074496487706Logger(fmi2ComponentEnvironment componentEnvironment, fmi2String instanceName, fmi2Status status,
  fmi2String category, fmi2String message, ...) {
  char msg[4096];
  char buf[4096];
  va_list ap;
  int len;
  va_start(ap,message);
#if defined(_MSC_VER) && _MSC_VER>=1200
  len = _snprintf(msg, sizeof(msg)/sizeof(*msg), \"%s: %s\", instanceName, message);
  if (len < 0) goto fail;
  len = _vsnprintf(buf, sizeof(buf)/sizeof(*buf) - 2, msg, ap);
  if (len < 0) goto fail;
#else
  len = snprintf(msg, sizeof(msg)/sizeof(*msg), \"%s: %s\", instanceName, message);
  if (len < 0) goto fail;
  len = vsnprintf(buf, sizeof(buf)/sizeof(*buf) - 2, msg, ap);
  if (len < 0) goto fail;
#endif
  if( len>0 && len < 4096 && buf[len - 1]!='\\n'){
    buf[len] = '\\n';
    buf[len + 1] = 0;
  }
  va_end(ap);
  switch (status) {
    case fmi2Fatal:
      ModelicaMessage(\"[fmi2Fatal]: \");
      break;
    case fmi2Error:
      ModelicaMessage(\"[fmi2Error]: \");
      break;
    case fmi2Discard:
      ModelicaMessage(\"[fmi2Discard]: \");
      break;
    case fmi2Warning:
      ModelicaMessage(\"[fmi2Warning]: \");
      break;
    case fmi2OK:
      ModelicaMessage(\"[fmi2OK]: \");
      break;
  }
  ModelicaMessage(buf);
  return;
fail:
  ModelicaMessage(\"Logger failed, message too long?\");
}
void * ClaRaTester_SteamCycle31074496487706_fmiInstantiateModel2(const char*instanceName, fmi2Boolean loggingOn, fmi2String resourceLocation) {
  static fmi2CallbackFunctions funcs = {&ClaRaTester_SteamCycle31074496487706Logger, &calloc, &free, NULL, NULL};
  struct dy_fmi2Extended* res;
  res = calloc(1, sizeof(struct dy_fmi2Extended));
  if (res!=0) {
#ifdef _WIN32
    if (!(res->hInst=LoadLibraryW(L\"ClaRaTester_SteamCycle.dll\"))) {
      ModelicaError(\"Loading of FMU dynamic link library (ClaRaTester_SteamCycle.dll) failed!\");
#else
    if (!(res->hInst=LoadLibrary(\"ClaRaTester_SteamCycle.so\"))) {
      ModelicaError(\"Loading of FMU dynamic link library (ClaRaTester_SteamCycle.so) failed!\");
#endif
      return 0;
    }
    if (!(res->dyFmiInstantiate=(fmi2InstantiateFunc)GetProcAddress(res->hInst,\"fmi2Instantiate\"))) {
      ModelicaError(\"GetProcAddress failed for fmi2Instantiate!\");
      return 0;
    }
    if (!(res->dyFmiFreeInstance=(fmi2FreeInstanceFunc)GetProcAddress(res->hInst,\"fmi2FreeInstance\"))) {
      ModelicaError(\"GetProcAddress failed for fmi2FreeInstance!\");
      return 0;
    }
    if (!(res->dyFmiSetupExperiment=(fmi2SetupExperimentFunc)GetProcAddress(res->hInst,\"fmi2SetupExperiment\"))) {
      ModelicaError(\"GetProcAddress failed for fmi2SetupExperiment!\");
      return 0;
    }
    if (!(res->dyFmiEnterInitializationMode=(fmi2EnterInitializationModeFunc)GetProcAddress(res->hInst,\"fmi2EnterInitializationMode\"))) {
      ModelicaError(\"GetProcAddress failed for fmi2EnterInitializationMode!\");
      return 0;
    }
    if (!(res->dyFmiExitInitializationMode=(fmi2ExitInitializationModeFunc)GetProcAddress(res->hInst,\"fmi2ExitInitializationMode\"))) {
      ModelicaError(\"GetProcAddress failed for fmi2ExitInitializationMode!\");
      return 0;
    }
    if (!(res->dyFmiTerminate=(fmi2TerminateFunc)GetProcAddress(res->hInst,\"fmi2Terminate\"))) {
      ModelicaError(\"GetProcAddress failed for fmi2Terminate!\");
      return 0;
    }
    if (!(res->dyFmiReset=(fmi2ResetFunc)GetProcAddress(res->hInst,\"fmi2Reset\"))) {
      ModelicaError(\"GetProcAddress failed for fmi2Reset!\");
      return 0;
    }
    if (!(res->dyFmiSetReal=(fmi2SetRealFunc)GetProcAddress(res->hInst,\"fmi2SetReal\"))) {
      ModelicaError(\"GetProcAddress failed for fmi2SetReal!\");
      return 0;
    }
    if (!(res->dyFmiGetReal=(fmi2GetRealFunc)GetProcAddress(res->hInst,\"fmi2GetReal\"))) {
      ModelicaError(\"GetProcAddress failed for fmi2GetReal!\");
      return 0;
    }
    if (!(res->dyFmiSetInteger=(fmi2SetIntegerFunc)GetProcAddress(res->hInst,\"fmi2SetInteger\"))) {
      ModelicaError(\"GetProcAddress failed for fmi2SetInteger!\");
      return 0;
    }
    if (!(res->dyFmiGetInteger=(fmi2GetIntegerFunc)GetProcAddress(res->hInst,\"fmi2GetInteger\"))) {
      ModelicaError(\"GetProcAddress failed for fmi2GetInteger!\");
      return 0;
    }
    if (!(res->dyFmiSetBoolean=(fmi2SetBooleanFunc)GetProcAddress(res->hInst,\"fmi2SetBoolean\"))) {
      ModelicaError(\"GetProcAddress failed for fmi2SetBoolean!\");
      return 0;
    }
    if (!(res->dyFmiGetBoolean=(fmi2GetBooleanFunc)GetProcAddress(res->hInst,\"fmi2GetBoolean\"))) {
      ModelicaError(\"GetProcAddress failed for fmi2GetBoolean!\");
      return 0;
    }
    if (!(res->dyFmiSetDebugLogging=(fmi2SetDebugLoggingFunc)GetProcAddress(res->hInst,\"fmi2SetDebugLogging\"))) {
      ModelicaError(\"GetProcAddress failed for fmi2SetDebugLogging!\");
      return 0;
    }
    if (!(res->dyFmiSetString=(fmi2SetStringFunc)GetProcAddress(res->hInst,\"fmi2SetString\"))) {
      ModelicaError(\"GetProcAddress failed for fmi2SetString!\");
      return 0;
    }
    if (!(res->dyFmiGetString=(fmi2GetStringFunc)GetProcAddress(res->hInst,\"fmi2GetString\"))) {
      ModelicaError(\"GetProcAddress failed for fmi2GetString!\");
      return 0;
    }
    if(!(res->dyFmiDoStep=(fmi2DoStepFunc)GetProcAddress(res->hInst,\"fmi2DoStep\"))){
      ModelicaError(\"GetProcAddress failed for fmi2DoStep!\\n The model was imported as a Co-Simulation FMU but could not load the CS specific function fmiDoStep\\n Verify that the FMU supports Co-Simulation\");
      return 0;
    }
    if(!(res->dyFmiGetBooleanStatus=(fmi2GetBooleanStatusFunc)GetProcAddress(res->hInst,\"fmi2GetBooleanStatus\"))){
      ModelicaError(\"GetProcAddress failed for fmi2GetBooleanStatus!\\n The model was imported as a Co-Simulation FMU but could not load the CS specific function fmiGetBooleanStatus\\n Verify that the FMU supports Co-Simulation\");
      return 0;
    }
    if(!(res->dyFmiGetRealStatus=(fmi2GetRealStatusFunc)GetProcAddress(res->hInst,\"fmi2GetRealStatus\"))){
      ModelicaError(\"GetProcAddress failed for fmi2GetRealStatus!\\n The model was imported as a Co-Simulation FMU but could not load the CS specific function fmiGetRealStatus\\n Verify that the FMU supports Co-Simulation\");
      return 0;
    }
    if (!(res->dyFmiGetDirectionalDerivative=(fmi2GetDirectionalDerivativeFunc)GetProcAddress(res->hInst,\"fmi2GetDirectionalDerivative\"))) {
      ModelicaError(\"GetProcAddress failed for fmi2GetDirectionalDerivative!\");
      return 0;
    }
    if (!(res->dyFmiGetFMUstate=(fmi2GetFMUstateFunc)GetProcAddress(res->hInst,\"fmi2GetFMUstate\"))) {
      ModelicaError(\"GetProcAddress failed for fmi2GetFMUstate!\");
      return 0;
    }
    if (!(res->dyFmiSetFMUstate=(fmi2SetFMUstateFunc)GetProcAddress(res->hInst,\"fmi2SetFMUstate\"))) {
      ModelicaError(\"GetProcAddress failed for fmi2SetFMUstate!\");
      return 0;
    }
    if (!(res->dyFmiFreeFMUstate=(fmi2FreeFMUstateFunc)GetProcAddress(res->hInst,\"fmi2FreeFMUstate\"))) {
      ModelicaError(\"GetProcAddress failed for fmi2FreeFMUstate!\");
      return 0;
    }
    if (!(res->dyFmiSerializedFMUstateSize=(fmi2SerializedFMUstateSizeFunc)GetProcAddress(res->hInst,\"fmi2SerializedFMUstateSize\"))) {
      ModelicaError(\"GetProcAddress failed for fmi2SerializedFMUstateSize!\");
      return 0;
    }
    if (!(res->dyFmiSerializeFMUstate=(fmi2SerializeFMUstateFunc)GetProcAddress(res->hInst,\"fmi2SerializeFMUstate\"))) {
      ModelicaError(\"GetProcAddress failed for fmi2SerializeFMUstate!\");
      return 0;
    }
    if (!(res->dyFmiDeSerializeFMUstate=(fmi2DeSerializeFMUstateFunc)GetProcAddress(res->hInst,\"fmi2DeSerializeFMUstate\"))) {
      ModelicaError(\"GetProcAddress failed for fmi2DeSerializeFMUstate!\");
      return 0;
    }
    res->m=res->dyFmiInstantiate(instanceName, fmi2CoSimulation, \"{f3e10dc7-debc-449f-b6cb-4bbbc87be706}\",resourceLocation, &funcs, fmi2False, loggingOn);
    res->der = calloc(133,sizeof(double));
    res->out = calloc(0,sizeof(double));
    if (!res->m || !res->der && 133 || !res->out && 0 ) {free(res);res=0;ModelicaError(\"InstantiateModel failed\");}
    else {
      /*static const char* funcCalls = \"FunctionCalls\";*/
      /*res->dyFmiSetDebugLogging(res->m,fmi2True,1,&funcCalls);*/
      res->dyTriggered=0;
      res->dyTime=res->dyLastTime=-1e37;
      res->discreteInputChanged=1;
      res->currentMode=dyfmi2InstantiationMode;
      res->dyLastStepTime=0;
      res->dyFMUstate=NULL;
    }
  }
  return res;
}
#endif", Library="ClaRaTester_SteamCycle", LibraryDirectory="modelica://ClaRaTester/Resources/Library/FMU/ClaRaTester_SteamCycle/binaries");
        annotation (__Dymola_doNotLinkSharedObject=true, __Dymola_CriticalRegion="ClaRaTester_SteamCycle");
      end constructor;

      function destructor "Release storage of FMI model"
          extends Modelica.Icons.Function;
          input fmiModel fmi;
          external"C"
                     ClaRaTester_SteamCycle31074496487706_fmiFreeModelInstance2(fmi)
          annotation (Include="
#ifndef ClaRaTester_SteamCycle31074496487706_Free_C
#define ClaRaTester_SteamCycle31074496487706_Free_C 1
#include \"FMI/fmi2Import.h\"
#include <stdlib.h>
void ClaRaTester_SteamCycle31074496487706_fmiFreeModelInstance2(void*m) {
  struct dy_fmi2Extended*a=m;
  if (a) {
    if(a->dyFMUstate)
    a->dyFmiFreeFMUstate(a->m, &a->dyFMUstate);
    /*a->dyFmiSetDebugLogging(a->m,fmi2True,0,NULL);*/
    a->dyFmiTerminate(a->m);
    a->dyFmiFreeInstance(a->m);
    FreeLibrary(a->hInst);
    free(a->der);a->der=0;
    free(a->out);a->out=0;
    free(a);
  }
}
#endif",       Library="ClaRaTester_SteamCycle", LibraryDirectory="modelica://ClaRaTester/Resources/Library/FMU/ClaRaTester_SteamCycle/binaries");
        annotation(__Dymola_doNotLinkSharedObject=true,__Dymola_CriticalRegion = "ClaRaTester_SteamCycle");
      end destructor;
    end fmiModel;

    function  fmiDoStep
    input fmiModel fmi;
    input Real currentTime;
    input Real stepSize;
    input Real preAvailable;
    output Boolean stepOK;
    output Real postAvailable=preAvailable;
    external"C" stepOK= ClaRaTester_SteamCycle31074496487706_fmiDoStep2(fmi, currentTime, stepSize)
      annotation (Include="
#ifndef ClaRaTester_SteamCycle31074496487706_DoStep_C
#define ClaRaTester_SteamCycle31074496487706_DoStep_C 1
#include <stdlib.h>
#include \"FMI/fmi2Import.h\"
double ClaRaTester_SteamCycle31074496487706_fmiDoStep2(void*m, double currentTime, double stepSize) {
  struct dy_fmi2Extended*a=m;
  fmi2Status status=fmi2Fatal;
  fmi2Boolean value=fmi2False;
  if (a) {
    status=a->dyFmiDoStep(a->m, currentTime, stepSize, fmi2True);
    if(status==fmi2Discard){
      status = a->dyFmiGetBooleanStatus(a->m, fmi2Terminated, &value);
      if(value==fmi2True){
        double tt = 0;
        char s[64] = {0};
        fmi2Status stat2 = fmi2Error;
        stat2 = a->dyFmiGetRealStatus(a->m, fmi2LastSuccessfulTime, &tt);
#if defined(_MSC_VER) && _MSC_VER >= 1200
        if(stat2 == fmi2OK && _snprintf(s, sizeof(s)/sizeof(*s), \"Terminate signaled by the FMU at time %g\", tt) > 0){
#else
        if(stat2 == fmi2OK && snprintf(s, sizeof(s)/sizeof(*s), \"Terminate signaled by the FMU at time %g\", tt) > 0){
#endif
			terminate(s);
        }else{
          terminate(\"Terminate signaled by the FMU\");
        }
      }
    }
  }
  if (status!=fmi2OK && status!=fmi2Warning){    ModelicaFormatError(\"The call of fmi2DoStep(%f, %f) failed in FMU\\r\\nNote: setting fmi_loggingOn in the FMU component may produce more information from the FMU.\",currentTime, stepSize);  }  return 1.0;
}
#endif", Library="ClaRaTester_SteamCycle", LibraryDirectory="modelica://ClaRaTester/Resources/Library/FMU/ClaRaTester_SteamCycle/binaries");
      annotation (
        __Dymola_doNotLinkSharedObject=true,
        __Dymola_CriticalRegion="ClaRaTester_SteamCycle",
        __Dymola_LockExternalObject=true);
    end fmiDoStep;

    function fmiReset
      input fmiModel fmi;
      output Boolean resetOK;
      external"C" resetOK = ClaRaTester_SteamCycle31074496487706_fmiReset2(fmi)
      annotation (Include="
#ifndef ClaRaTester_SteamCycle31074496487706_Reset_C
#define ClaRaTester_SteamCycle31074496487706_Reset_C 1
#include <stdlib.h>
#include \"FMI/fmi2Import.h\"
double ClaRaTester_SteamCycle31074496487706_fmiReset2(void*m) {
  struct dy_fmi2Extended*a=m;
  fmi2Status status=fmi2Fatal;
  if (a) {
    status=a->dyFmiReset(a->m);
    a->currentMode=dyfmi2InstantiationMode;
    a->cpDer = 1;
    a->cpOut = 1;
  }
  if (status!=fmi2OK && status!=fmi2Warning) ModelicaError(\"fmiReset failed\");
    return 1.0;
  }
#endif", Library="ClaRaTester_SteamCycle", LibraryDirectory="modelica://ClaRaTester/Resources/Library/FMU/ClaRaTester_SteamCycle/binaries");
      annotation (
        __Dymola_doNotLinkSharedObject=true,
        __Dymola_CriticalRegion="ClaRaTester_SteamCycle",
        __Dymola_LockExternalObject=true);
    end fmiReset;

    function fmiGetRealScalar
      input fmiModel fmi;
      input Integer ref;
      output Real val;
    algorithm
        val := scalar(fmiGetReal(fmi, {ref}));
    end fmiGetRealScalar;

    function fmiGetReal
      input fmiModel fmi;
      input Integer refs[:];
      output Real vals[size(refs, 1)];
      external"C" ClaRaTester_SteamCycle31074496487706_fmiGetReal2(
        fmi,
        refs,
        size(refs, 1),
        vals)
      annotation (Include="
#ifndef ClaRaTester_SteamCycle31074496487706_GetReal_C
#define ClaRaTester_SteamCycle31074496487706_GetReal_C 1
#include <stdlib.h>
#include \"FMI/fmi2Import.h\"
void ClaRaTester_SteamCycle31074496487706_fmiGetReal2(void*m, const int*refs, size_t nrefs, double*vals) {
  struct dy_fmi2Extended*a=m;
  fmi2Status status=fmi2Fatal;
  if (a) {
    status=a->dyFmiGetReal(a->m, refs, nrefs, vals);
  }
  if (status!=fmi2OK && status!=fmi2Warning) ModelicaError(\"GetReal failed\");
}
#endif", Library="ClaRaTester_SteamCycle", LibraryDirectory="modelica://ClaRaTester/Resources/Library/FMU/ClaRaTester_SteamCycle/binaries");
      annotation (
        __Dymola_doNotLinkSharedObject=true,
        __Dymola_CriticalRegion="ClaRaTester_SteamCycle",
        __Dymola_LockExternalObject=true);
    end fmiGetReal;

    function fmiGetRealwf
      input fmiModel fmi;
      input Integer refs[:];
      input Real preAvailable;
      output Real vals[size(refs, 1)];
      external"C" ClaRaTester_SteamCycle31074496487706_fmiGetReal2(
        fmi,
        refs,
        size(refs, 1),
        vals)
      annotation (Include="
#ifndef ClaRaTester_SteamCycle31074496487706_GetReal_C
#define ClaRaTester_SteamCycle31074496487706_GetReal_C 1
#include <stdlib.h>
#include \"FMI/fmi2Import.h\"
void ClaRaTester_SteamCycle31074496487706_fmiGetReal2(void*m, const int*refs, size_t nrefs, double*vals) {
  struct dy_fmi2Extended*a=m;
  fmi2Status status=fmi2Fatal;
  if (a) {
    status=a->dyFmiGetReal(a->m, refs, nrefs, vals);
  }
  if (status!=fmi2OK && status!=fmi2Warning) ModelicaError(\"GetReal failed\");
}
#endif", Library="ClaRaTester_SteamCycle", LibraryDirectory="modelica://ClaRaTester/Resources/Library/FMU/ClaRaTester_SteamCycle/binaries");
      annotation (
        __Dymola_doNotLinkSharedObject=true,
        __Dymola_CriticalRegion="ClaRaTester_SteamCycle",
        __Dymola_LockExternalObject=true);
    end fmiGetRealwf;

    function fmiSetReal
      input fmiModel fmi;
      input Integer refs[:];
      input Real vals[size(refs, 1)];
      external"C"
                 ClaRaTester_SteamCycle31074496487706_fmiSetReal2(
        fmi,
        refs,
        size(refs, 1),
        vals)
        annotation (Include="
#ifndef ClaRaTester_SteamCycle31074496487706_SetReal_C
#define ClaRaTester_SteamCycle31074496487706_SetReal_C 1
#include <stdlib.h>
#include \"FMI/fmi2Import.h\"
void ClaRaTester_SteamCycle31074496487706_fmiSetReal2(void*m, const int*refs, size_t nrefs, const double*vals) {
  struct dy_fmi2Extended*a=m;
  fmi2Status status=fmi2Fatal;
  if(!nrefs){return;}
  if (a) {
    status=a->dyFmiSetReal(a->m, refs, nrefs, vals);
    a->cpDer = 1;
    a->cpOut = 1;
  }
  if (status!=fmi2OK && status!=fmi2Warning) ModelicaError(\"SetReal failed\");
}
#endif", Library="ClaRaTester_SteamCycle", LibraryDirectory="modelica://ClaRaTester/Resources/Library/FMU/ClaRaTester_SteamCycle/binaries");
      annotation (
        __Dymola_doNotLinkSharedObject=true,
        __Dymola_CriticalRegion="ClaRaTester_SteamCycle",
        __Dymola_LockExternalObject=true,
        __Dymola_IdemPotent=true,
        __Dymola_VectorizedExceptFirst=true);
    end fmiSetReal;

    function fmiSetRealwf
      input fmiModel fmi;
      input Integer refs[:];
      input Real vals[size(refs, 1)];
      input Real preAvailable;
      output Real postAvailable=preAvailable;
      external"C"
                 ClaRaTester_SteamCycle31074496487706_fmiSetReal2(
        fmi,
        refs,
        size(refs, 1),
        vals)
        annotation (Include="
#ifndef ClaRaTester_SteamCycle31074496487706_SetReal_C
#define ClaRaTester_SteamCycle31074496487706_SetReal_C 1
#include <stdlib.h>
#include \"FMI/fmi2Import.h\"
void ClaRaTester_SteamCycle31074496487706_fmiSetReal2(void*m, const int*refs, size_t nrefs, const double*vals) {
  struct dy_fmi2Extended*a=m;
  fmi2Status status=fmi2Fatal;
  if(!nrefs){return;}
  if (a) {
    status=a->dyFmiSetReal(a->m, refs, nrefs, vals);
    a->cpDer = 1;
    a->cpOut = 1;
  }
  if (status!=fmi2OK && status!=fmi2Warning) ModelicaError(\"SetReal failed\");
}
#endif", Library="ClaRaTester_SteamCycle", LibraryDirectory="modelica://ClaRaTester/Resources/Library/FMU/ClaRaTester_SteamCycle/binaries");
      annotation (
        __Dymola_doNotLinkSharedObject=true,
        __Dymola_CriticalRegion="ClaRaTester_SteamCycle",
        __Dymola_LockExternalObject=true,
        __Dymola_IdemPotent=true,
        __Dymola_VectorizedExceptFirst=true);
    end fmiSetRealwf;

    function fmiGetIntegerScalar
      input fmiModel fmi;
      input Integer ref;
      output Integer val;
    algorithm
        val := scalar(fmiGetInteger(fmi, {ref}));
    end fmiGetIntegerScalar;

    function fmiGetInteger
      input fmiModel fmi;
      input Integer refs[:];
      output Integer vals[size(refs, 1)];
      external"C" ClaRaTester_SteamCycle31074496487706_fmiGetInteger2(
        fmi,
        refs,
        size(refs, 1),
        vals)
      annotation (Include="
#ifndef ClaRaTester_SteamCycle31074496487706_GetInteger_C
#define ClaRaTester_SteamCycle31074496487706_GetInteger_C 1
#include <stdlib.h>
#include \"FMI/fmi2Import.h\"
void ClaRaTester_SteamCycle31074496487706_fmiGetInteger2(void*m, const int*refs, size_t nrefs, int*vals) {
  struct dy_fmi2Extended*a=m;
  fmi2Status status=fmi2Fatal;
  if (a) {
    status=a->dyFmiGetInteger(a->m, refs, nrefs, vals);
  }
  if (status!=fmi2OK && status!=fmi2Warning) ModelicaError(\"GetInteger failed\");
}
#endif", Library="ClaRaTester_SteamCycle", LibraryDirectory="modelica://ClaRaTester/Resources/Library/FMU/ClaRaTester_SteamCycle/binaries");
      annotation (
        __Dymola_doNotLinkSharedObject=true,
        __Dymola_CriticalRegion="ClaRaTester_SteamCycle",
        __Dymola_LockExternalObject=true);
    end fmiGetInteger;

    function fmiGetIntegerwf
      input fmiModel fmi;
      input Integer refs[:];
      input Integer preAvailable;
      output Integer vals[size(refs, 1)];
      external"C" ClaRaTester_SteamCycle31074496487706_fmiGetInteger2(
        fmi,
        refs,
        size(refs, 1),
        vals)
      annotation (Include="
#ifndef ClaRaTester_SteamCycle31074496487706_GetInteger_C
#define ClaRaTester_SteamCycle31074496487706_GetInteger_C 1
#include \"FMI/fmi2Import.h\"
#include <stdlib.h>
void ClaRaTester_SteamCycle31074496487706_fmiGetInteger2(void*m, const int*refs, size_t nrefs, int*vals) {
  struct dy_fmi2Extended*a=m;
  fmi2Status status=fmi2Fatal;
  if (a) {
    status=a->dyFmiGetInteger(a->m, refs, nrefs, vals);
  }
  if (status!=fmi2OK && status!=fmi2Warning) ModelicaError(\"GetInteger failed\");
}
#endif", Library="ClaRaTester_SteamCycle", LibraryDirectory="modelica://ClaRaTester/Resources/Library/FMU/ClaRaTester_SteamCycle/binaries");
      annotation (
        __Dymola_doNotLinkSharedObject=true,
        __Dymola_CriticalRegion="ClaRaTester_SteamCycle",
        __Dymola_LockExternalObject=true);
    end fmiGetIntegerwf;

    function fmiSetInteger
      input fmiModel fmi;
      input Integer refs[:];
      input Integer vals[size(refs, 1)];
    protected
      Integer oldVals[size(refs, 1)];
      external"C" ClaRaTester_SteamCycle31074496487706_fmiSetInteger2(
        fmi,
        refs,
        size(refs, 1),
        vals,
        oldVals)
      annotation (Include="
#ifndef ClaRaTester_SteamCycle31074496487706_SetInteger_C
#define ClaRaTester_SteamCycle31074496487706_SetInteger_C 1
#include <stdlib.h>
#include \"FMI/fmi2Import.h\"
void ClaRaTester_SteamCycle31074496487706_fmiSetInteger2(void*m, const int*refs, size_t nrefs, int*vals, int*oldVals) {
  struct dy_fmi2Extended*a=m;
  fmi2Status status=fmi2Fatal;
  size_t i = 0;
  if(!nrefs){return;}
  if (a) {
    if(!a->discreteInputChanged){
      status=a->dyFmiGetInteger(a->m, refs, nrefs, oldVals);
      if (status!=fmi2OK && status!=fmi2Warning) ModelicaError(\"GetInteger failed in SetInteger\");
      for( i = 0; i < nrefs; ++i){
        if(oldVals[i] != vals[i]){
          a->discreteInputChanged = 1;
          break;
        }
      }
    }
    if(a->discreteInputChanged){
      if(a->currentMode == dyfmi2ContinuousTimeMode){
        status = a->dyFmiEnterEventMode(a->m);
        if (status!=fmi2OK && status!=fmi2Warning) ModelicaError(\"fmiEnterEventModeFailed\");
        a->currentMode = dyfmi2EventMode;
      }
      status=a->dyFmiSetInteger(a->m, refs, nrefs, vals);
      a->cpDer = 1;
      a->cpOut = 1;
    }
  }
  if (status!=fmi2OK && status!=fmi2Warning) ModelicaError(\"SetInteger failed\");
}
#endif", Library="ClaRaTester_SteamCycle", LibraryDirectory="modelica://ClaRaTester/Resources/Library/FMU/ClaRaTester_SteamCycle/binaries");
      annotation (
        __Dymola_doNotLinkSharedObject=true,
        __Dymola_CriticalRegion="ClaRaTester_SteamCycle",
        __Dymola_LockExternalObject=true,
        __Dymola_IdemPotent=true,
        __Dymola_VectorizedExceptFirst=true);
    end fmiSetInteger;

    function fmiSetIntegerwf
      input fmiModel fmi;
      input Integer refs[:];
      input Integer vals[size(refs, 1)];
      input Integer preAvailable;
      output Integer postAvailable=preAvailable;
      external"C" ClaRaTester_SteamCycle31074496487706_fmiSetInteger2wf(
        fmi,
        refs,
        size(refs, 1),
        vals)
      annotation (Include="
#ifndef ClaRaTester_SteamCycle31074496487706_SetIntegerwf_C
#define ClaRaTester_SteamCycle31074496487706_SetIntegerwf_C 1
#include <stdlib.h>
#include \"FMI/fmi2Import.h\"
void ClaRaTester_SteamCycle31074496487706_fmiSetInteger2wf(void*m, const int*refs, size_t nrefs, int*vals) {
  struct dy_fmi2Extended*a=m;
  fmi2Status status=fmi2Fatal;
  size_t i = 0;
  if(!nrefs){return;}
  if (a) {
    status=a->dyFmiSetInteger(a->m, refs, nrefs, vals);
      a->cpDer = 1;
      a->cpOut = 1;
  }
  if (status!=fmi2OK && status!=fmi2Warning) ModelicaError(\"SetInteger failed\");
}
#endif", Library="ClaRaTester_SteamCycle", LibraryDirectory="modelica://ClaRaTester/Resources/Library/FMU/ClaRaTester_SteamCycle/binaries");
      annotation (
        __Dymola_doNotLinkSharedObject=true,
        __Dymola_CriticalRegion="ClaRaTester_SteamCycle",
        __Dymola_LockExternalObject=true,
        __Dymola_IdemPotent=true,
        __Dymola_VectorizedExceptFirst=true);
    end fmiSetIntegerwf;

    function fmiGetBooleanScalar
      input fmiModel fmi;
      input Integer ref;
      output Boolean val;
    algorithm
        val := scalar(fmiGetBoolean(fmi, {ref}));
    end fmiGetBooleanScalar;

    function fmiGetBoolean
      input fmiModel fmi;
      input Integer refs[:];
      output Boolean vals[size(refs, 1)];
      external"C" ClaRaTester_SteamCycle31074496487706_fmiGetBoolean2(
        fmi,
        refs,
        size(refs, 1),
        vals)
        annotation (Include="
#ifndef ClaRaTester_SteamCycle31074496487706_GetBoolean_C
#define ClaRaTester_SteamCycle31074496487706_GetBoolean_C 1
#include \"FMI/fmi2Import.h\"
void ClaRaTester_SteamCycle31074496487706_fmiGetBoolean2(void*m, const int* refs, size_t nr, int* vals) {
  int i;
  struct dy_fmi2Extended*a=m;
  fmi2Status status=fmi2Fatal;
  if (a) {
    status=a->dyFmiGetBoolean(a->m, refs, nr, (fmi2Boolean*)(vals));
  }
  if (status!=fmi2OK && status!=fmi2Warning) ModelicaError(\"GetBoolean failed\");
    for(i=nr-1;i>=0;i--) vals[i]=((fmi2Boolean*)(vals))[i];
  }
#endif", Library="ClaRaTester_SteamCycle", LibraryDirectory="modelica://ClaRaTester/Resources/Library/FMU/ClaRaTester_SteamCycle/binaries");
      annotation (
        __Dymola_doNotLinkSharedObject=true,
        __Dymola_CriticalRegion="ClaRaTester_SteamCycle",
        __Dymola_LockExternalObject=true);
    end fmiGetBoolean;

    function fmiGetBooleanwf
      input fmiModel fmi;
      input Integer refs[:];
      input Integer preAvailable;
      output Boolean vals[size(refs, 1)];
      external"C" ClaRaTester_SteamCycle31074496487706_fmiGetBoolean2(
        fmi,
        refs,
        size(refs, 1),
        vals)
        annotation (Include="
#ifndef ClaRaTester_SteamCycle31074496487706_GetBoolean_C
#define ClaRaTester_SteamCycle31074496487706_GetBoolean_C 1
#include \"FMI/fmi2Import.h\"
void ClaRaTester_SteamCycle31074496487706_fmiGetBoolean2(void*m, const int* refs, size_t nr, int* vals) {
  int i;
  struct dy_fmi2Extended*a=m;
  fmi2Status status=fmi2Fatal;
  if (a) {
    status=a->dyFmiGetBoolean(a->m, refs, nr, (fmi2Boolean*)(vals));
  }
  if (status!=fmi2OK && status!=fmi2Warning) ModelicaError(\"GetBoolean failed\");
    for(i=nr-1;i>=0;i--) vals[i]=((fmi2Boolean*)(vals))[i];
  }
#endif", Library="ClaRaTester_SteamCycle", LibraryDirectory="modelica://ClaRaTester/Resources/Library/FMU/ClaRaTester_SteamCycle/binaries");
      annotation (
        __Dymola_doNotLinkSharedObject=true,
        __Dymola_CriticalRegion="ClaRaTester_SteamCycle",
        __Dymola_LockExternalObject=true);
    end fmiGetBooleanwf;

    function fmiSetBoolean
      input fmiModel fmi;
      input Integer refs[:];
      input Boolean vals[size(refs, 1)];
    protected
      Boolean dummy[size(refs, 1)];
      Boolean oldVals[size(refs, 1)];
      external"C" ClaRaTester_SteamCycle31074496487706_fmiSetBoolean2(
        fmi,
        refs,
        size(refs, 1),
        vals,
        dummy,
        oldVals)
        annotation (Include="
#ifndef ClaRaTester_SteamCycle31074496487706_SetBoolean_C
#define ClaRaTester_SteamCycle31074496487706_SetBoolean_C 1
#include \"FMI/fmi2Import.h\"
void ClaRaTester_SteamCycle31074496487706_fmiSetBoolean2(void*m, const int* refs, size_t nr, const int* vals, int* dummy, int* oldVals) {
  size_t i;
  int j;
  struct dy_fmi2Extended*a=m;
  fmi2Status status=fmi2Fatal;
  if(!nr){return;}
  for(i=0;i<nr;++i) ((fmi2Boolean*)(dummy))[i]=vals[i];
  if (a) {
    if(!a->discreteInputChanged){
      status=a->dyFmiGetBoolean(a->m, refs, nr, (fmi2Boolean*)(oldVals));
      if (status!=fmi2OK && status!=fmi2Warning) ModelicaError(\"GetBoolean failed in SetBoolean\");
      for(j=nr-1;j>=0;j--){
        oldVals[j]=((fmi2Boolean*)(oldVals))[j];
        if(oldVals[j] != dummy[j]){
          a->discreteInputChanged = 1;
          break;
        }
      }
    }
    if(a->discreteInputChanged){
      if(a->currentMode == dyfmi2ContinuousTimeMode){
        status = a->dyFmiEnterEventMode(a->m);
        if (status!=fmi2OK && status!=fmi2Warning) ModelicaError(\"fmiEnterEventModeFailed\");
        a->currentMode = dyfmi2EventMode;
      }
      status=a->dyFmiSetBoolean(a->m, refs, nr, (fmi2Boolean*)(dummy));
      a->cpDer = 1;
      a->cpOut = 1;
    }
  }
  if (status!=fmi2OK && status!=fmi2Warning) ModelicaError(\"SetBoolean failed\");
}
#endif", Library="ClaRaTester_SteamCycle", LibraryDirectory="modelica://ClaRaTester/Resources/Library/FMU/ClaRaTester_SteamCycle/binaries");
      annotation (
        __Dymola_doNotLinkSharedObject=true,
        __Dymola_CriticalRegion="ClaRaTester_SteamCycle",
        __Dymola_LockExternalObject=true,
        __Dymola_IdemPotent=true,
        __Dymola_VectorizedExceptFirst=true);
    end fmiSetBoolean;

    function fmiSetString
      input fmiModel fmi;
      input Integer refs[:];
      input String vals[size(refs, 1)];
      external"C" ClaRaTester_SteamCycle31074496487706_fmiSetString2(
        fmi,
        refs,
        size(refs, 1),
        vals)
      annotation (Include="
#ifndef ClaRaTester_SteamCycle31074496487706_SetString_C
#define ClaRaTester_SteamCycle31074496487706_SetString_C 1
#include <stdlib.h>
#include \"FMI/fmi2Import.h\"
void ClaRaTester_SteamCycle31074496487706_fmiSetString2(void*m, const int*refs, size_t nrefs,const fmi2String vals[]) {
  struct dy_fmi2Extended*a=m;
  fmi2Status status=fmi2Fatal;
  size_t i = 0;
  if(!nrefs){return;}
  if (a) {
    if(a->currentMode == dyfmi2ContinuousTimeMode){
      status = a->dyFmiEnterEventMode(a->m);
      if (status!=fmi2OK && status!=fmi2Warning) ModelicaError(\"fmiEnterEventModeFailed\");
      a->currentMode = dyfmi2EventMode;
    }
    status=a->dyFmiSetString(a->m, refs, nrefs, vals);
    a->discreteInputChanged = fmi2True;
    a->cpDer = 1;
    a->cpOut = 1;
  }
  if (status!=fmi2OK && status!=fmi2Warning) ModelicaError(\"SetString failed\");
}
#endif", Library="ClaRaTester_SteamCycle", LibraryDirectory="modelica://ClaRaTester/Resources/Library/FMU/ClaRaTester_SteamCycle/binaries");
      annotation (
        __Dymola_doNotLinkSharedObject=true,
        __Dymola_CriticalRegion="ClaRaTester_SteamCycle",
        __Dymola_LockExternalObject=true,
        __Dymola_IdemPotent=true,
        __Dymola_VectorizedExceptFirst=true);
    end fmiSetString;

    function fmiSetBooleanwf
      input fmiModel fmi;
      input Integer refs[:];
      input Boolean vals[size(refs, 1)];
      input Integer preAvailable;
      output Integer postAvailable=preAvailable;
    protected
      Boolean dummy[size(refs, 1)];
      external"C" ClaRaTester_SteamCycle31074496487706_fmiSetBoolean2wf(
        fmi,
        refs,
        size(refs, 1),
        vals,
        dummy)
        annotation (Include="
#ifndef ClaRaTester_SteamCycle31074496487706_SetBooleanwf_C
#define ClaRaTester_SteamCycle31074496487706_SetBooleanwf_C 1
#include \"FMI/fmi2Import.h\"
void ClaRaTester_SteamCycle31074496487706_fmiSetBoolean2wf(void*m, const int* refs, size_t nr, const int* vals, int* dummy) {
  size_t i;
  int j;
  struct dy_fmi2Extended*a=m;
  fmi2Status status=fmi2Fatal;
  if(!nr){return;}
  for(i=0;i<nr;++i) ((fmi2Boolean*)(dummy))[i]=vals[i];
  if (a) {
    status=a->dyFmiSetBoolean(a->m, refs, nr, (fmi2Boolean*)(dummy));
      a->cpDer = 1;
      a->cpOut = 1;
  }
  if (status!=fmi2OK && status!=fmi2Warning) ModelicaError(\"SetBoolean failed\");
}
#endif", Library="ClaRaTester_SteamCycle", LibraryDirectory="modelica://ClaRaTester/Resources/Library/FMU/ClaRaTester_SteamCycle/binaries");
      annotation (
        __Dymola_doNotLinkSharedObject=true,
        __Dymola_CriticalRegion="ClaRaTester_SteamCycle",
        __Dymola_LockExternalObject=true,
        __Dymola_IdemPotent=true,
        __Dymola_VectorizedExceptFirst=true);
    end fmiSetBooleanwf;

    function fmiGetDirectionalDerivative
      input fmiModel fmi;
      input Integer z_refs[:];
      input Integer v_refs[:];
      input Real dv[size(v_refs, 1)];
      output Real dz[size(z_refs, 1)];
      external"C" ClaRaTester_SteamCycle31074496487706_GetDirectionalDerivative2(
        fmi,
        z_refs,
        size(z_refs, 1),
        v_refs,
        size(v_refs, 1),
        dv,
        dz)
      annotation (Include="
#ifndef ClaRaTester_SteamCycle31074496487706_GetDirectionalDerivative2_C
#define ClaRaTester_SteamCycle31074496487706_GetDirectionalDerivative2_C 1
#include \"FMI/fmi2Import.h\"
void ClaRaTester_SteamCycle31074496487706_GetDirectionalDerivative2(void*m, const int* zref, size_t nzr, const int* vrefs, size_t nvr, const double *dv, double *dz) {
  struct dy_fmi2Extended*a=m;
  fmi2Status status=fmi2Fatal;
  if (a) {
    status=a->dyFmiGetDirectionalDerivative(a->m, zref, nzr, vrefs, nvr, dv, dz);
  }
  if (status!=fmi2OK && status!=fmi2Warning) ModelicaError(\"fmiGetDirectionalDerivative failed\");
}
#endif", Library="ClaRaTester_SteamCycle", LibraryDirectory="modelica://ClaRaTester/Resources/Library/FMU/ClaRaTester_SteamCycle/binaries");
      annotation (
        __Dymola_doNotLinkSharedObject=true,
        __Dymola_CriticalRegion="ClaRaTester_SteamCycle",
        __Dymola_LockExternalObject=true);
    end fmiGetDirectionalDerivative;

    function GetRealVariable
      input fmiModel fmi;
      input Real Time;
      input Real realInputs[:];
      input Real realLinearDependentInputs[:];
      input Real states[:];
      input Real linearDependentStates[:];
      input Real linearOffset=0;
      input Boolean booleanInputs[:];
      input Integer integerInputs[:];
      //input String stringInputs[:];
      input Integer realInputValueReferences[:];
      input Integer realLinearDependentInputsValueReferences[:];
      input Integer statesValueRefernces[:];
      input Integer booleanInputValueReferences[:];
      input Integer integerInputValueReferences[:];
      //input Integer stringInputValueReferences[:];
      input Integer outputValueReference[:];
      output Real outputVariable;
    algorithm
      //fmi_Functions.fmiSetTime(fmi, Time);
      fmiSetReal(fmi,realInputValueReferences,realInputs);
      fmiSetReal(fmi,realLinearDependentInputsValueReferences,realLinearDependentInputs);
      fmiSetBoolean(fmi,booleanInputValueReferences,booleanInputs);
      fmiSetInteger(fmi,integerInputValueReferences,integerInputs);
      //SetString(fmi,stringInputValueReferences,stringInputs);
      outputVariable:=fmiGetRealScalar(fmi,outputValueReference[1]);
      annotation(derivative(noDerivative=realLinearDependentInputs,noDerivative=linearDependentStates)=derGetRealVariable, LateInline=true);
    end GetRealVariable;

    function GetRealVariable2
      input fmiModel fmi;
      input Real Time;
      input Real realInputs[:];
      input Real realLinearDependentInputs[:];
      input Real states[:];
      input Real linearDependentStates[:];
      input Real linearOffset=0;
      input Boolean booleanInputs[:];
      input Integer integerInputs[:];
      //input String stringInputs[:];
      input Integer realInputValueReferences[:];
      input Integer realLinearDependentInputsValueReferences[:];
      input Integer statesValueRefernces[:];
      input Integer booleanInputValueReferences[:];
      input Integer integerInputValueReferences[:];
      //input Integer stringInputValueReferences[:];
      input Integer outputValueReference[:];
      input Integer outputIndex;
      output Real outputVariable;
    algorithm
      //fmi_Functions.fmiSetTime(fmi, Time);
      fmiSetReal(fmi,realInputValueReferences,realInputs);
      fmiSetReal(fmi,realLinearDependentInputsValueReferences,realLinearDependentInputs);
      fmiSetBoolean(fmi,booleanInputValueReferences,booleanInputs);
      fmiSetInteger(fmi,integerInputValueReferences,integerInputs);
      //SetString(fmi,stringInputValueReferences,stringInputs);
      outputVariable:=fmiGetOutput(fmi,outputIndex);
      annotation(derivative(noDerivative=realLinearDependentInputs,noDerivative=linearDependentStates)=derGetRealVariable2, LateInline=true);
    end GetRealVariable2;

    function GetRealDerVariable
      input fmiModel fmi;
      input Real Time;
      input Real realInputs[:];
      input Real realLinearDependentInputs[:];
      input Real states[:];
      input Real linearDependentStates[:];
      input Real linearOffset=0;
      input Boolean booleanInputs[:];
      input Integer integerInputs[:];
      //input String stringInputs[:];
      input Integer realInputValueReferences[:];
      input Integer realLinearDependentInputsValueReferences[:];
      input Integer statesValueRefernces[:];
      input Integer booleanInputValueReferences[:];
      input Integer integerInputValueReferences[:];
      //input Integer stringInputValueReferences[:];
      input Integer outputValueReference[:];
      input Integer outputIndex;
      output Real outputVariable;
    algorithm
      //fmi_Functions.fmiSetTime(fmi, Time);
      fmiSetReal(fmi,realInputValueReferences,realInputs);
      fmiSetReal(fmi,realLinearDependentInputsValueReferences,realLinearDependentInputs);
      fmiSetBoolean(fmi,booleanInputValueReferences,booleanInputs);
      fmiSetInteger(fmi,integerInputValueReferences,integerInputs);
      //SetString(fmi,stringInputValueReferences,stringInputs);
      outputVariable:=fmiGetDerivatives2(fmi,outputIndex);
      annotation(derivative(noDerivative=realLinearDependentInputs,noDerivative=linearDependentStates)=derGetRealVariable2, LateInline=true);
    end GetRealDerVariable;

    function derGetRealVariable
      input fmiModel fmi;
      input Real Time;
      input Real realInputs[:];
      input Real realLinearDependentInputs[:];
      input Real states[:];
      input Real linearDependentStates[:];
      input Real linearOffset=0;
      input Boolean booleanInputs[:];
      input Integer integerInputs[:];
      //input String stringInputs[:];
      input Integer realInputValueReferences[:];
      input Integer realLinearDependentInputsValueReferences[:];
      input Integer statesValueRefernces[:];
      input Integer booleanInputValueReferences[:];
      input Integer integerInputValueReferences[:];
      //input Integer stringInputValueReferences[:];
      input Integer outputValueReference[:];
      input Real derRealInputs[:];
      input Real derStates[:];
      input Real derLinearOffsets;
      output Real derOutputVariable;
    protected
      Real dummy[1];
    algorithm
      //fmi_Functions.fmiSetTime(fmi, Time);
      fmiSetReal(fmi,realInputValueReferences,realInputs);
      fmiSetReal(fmi,realLinearDependentInputsValueReferences,realLinearDependentInputs);
      fmiSetBoolean(fmi,booleanInputValueReferences,booleanInputs);
      fmiSetInteger(fmi,integerInputValueReferences,integerInputs);
      //setString(fmi,stringInputValueReferences,stringInputs);
      dummy:=fmiGetDirectionalDerivative(fmi, outputValueReference,  cat(1,realInputValueReferences,statesValueRefernces), cat(1,derRealInputs,derStates));
      derOutputVariable:=dummy[1]+derLinearOffsets;
      annotation(LateInline=true);
    end derGetRealVariable;

    function derGetRealVariable2
      input fmiModel fmi;
      input Real Time;
      input Real realInputs[:];
      input Real realLinearDependentInputs[:];
      input Real states[:];
      input Real linearDependentStates[:];
      input Real linearOffset=0;
      input Boolean booleanInputs[:];
      input Integer integerInputs[:];
      //input String stringInputs[:];
      input Integer realInputValueReferences[:];
      input Integer realLinearDependentInputsValueReferences[:];
      input Integer statesValueRefernces[:];
      input Integer booleanInputValueReferences[:];
      input Integer integerInputValueReferences[:];
      //input Integer stringInputValueReferences[:];
      input Integer outputValueReference[:];
      input Integer outputIndex;
      input Real derRealInputs[:];
      input Real derStates[:];
      input Real derLinearOffsets;
      output Real derOutputVariable;
    protected
      Real dummy[1];
    algorithm
      //fmi_Functions.fmiSetTime(fmi, Time);
      fmiSetReal(fmi,realInputValueReferences,realInputs);
      fmiSetReal(fmi,realLinearDependentInputsValueReferences,realLinearDependentInputs);
      fmiSetBoolean(fmi,booleanInputValueReferences,booleanInputs);
      fmiSetInteger(fmi,integerInputValueReferences,integerInputs);
      //setString(fmi,stringInputValueReferences,stringInputs);
      dummy:=fmiGetDirectionalDerivative(fmi, outputValueReference,  cat(1,realInputValueReferences,statesValueRefernces), cat(1,derRealInputs,derStates));
      derOutputVariable:=dummy[1]+derLinearOffsets;
      annotation(LateInline=true);
    end derGetRealVariable2;

    function linearizeFMU
      input fmiModel fmi;
      input Integer xVr[:];
      input Integer dxVr[:];
      input Integer uVr[:];
      input Integer yVr[:];
      output Real A[size(dxVr, 1), size(xVr, 1)];
      output Real B[size(dxVr, 1), size(uVr, 1)];
      output Real C[size(yVr, 1), size(xVr, 1)];
      output Real D[size(yVr, 1), size(uVr, 1)];
    protected
      parameter Integer nD = size(dxVr, 1);
      parameter Integer nY = size(yVr, 1);
      parameter Integer nU = size(uVr, 1);
      parameter Integer nX = size(xVr, 1);
      parameter Integer zRef[nD + nY] = cat(1, dxVr, yVr);
      Real vec[nD + nY];
      parameter Real one[1] = { 1.0};
    algorithm
      for i in 1:nX loop
        vec := fmiGetDirectionalDerivative(
          fmi,zRef,{ xVr[i]}, one);
        A[:, i] := vec[1:nD];
        C[:, i] := vec[nD + 1:end];
      end for;
      for i in 1:nU loop
        vec := fmiGetDirectionalDerivative(
        fmi,zRef,{ uVr[i]}, one);
        B[:, i] := vec[1:nD];
        D[:, i] := vec[nD + 1:end];
      end for;
    end linearizeFMU;

    function fmiSaveFMUState
      input fmiModel fmi;
      external"C" ClaRaTester_SteamCycle31074496487706_fmiSaveFMUState2(fmi)
        annotation (Include="
#ifndef ClaRaTester_SteamCycle31074496487706_fmiSaveFMUState_C
#define ClaRaTester_SteamCycle31074496487706_fmiSaveFMUState_C 1
#include \"FMI/fmi2Import.h\"
void ClaRaTester_SteamCycle31074496487706_fmiSaveFMUState2(void*m) {
  struct dy_fmi2Extended*a=m;
  fmi2Status status=fmi2Fatal;
  if (a) {
    status = a->dyFmiGetFMUstate(a->m, &a->dyFMUstate);
  }
  if (status!=fmi2OK && status!=fmi2Warning) ModelicaError(\"fmiGetFMUstate failed\");
}
#endif", Library="ClaRaTester_SteamCycle", LibraryDirectory="modelica://ClaRaTester/Resources/Library/FMU/ClaRaTester_SteamCycle/binaries");
      annotation (
        __Dymola_doNotLinkSharedObject=true,
        __Dymola_CriticalRegion="ClaRaTester_SteamCycle",
        __Dymola_LockExternalObject=true);
    end fmiSaveFMUState;

    function fmiRestoreFMUState
      input fmiModel fmi;
      external"C" ClaRaTester_SteamCycle31074496487706_fmiRestoreFMUState2(fmi)
        annotation (Include="
#ifndef ClaRaTester_SteamCycle31074496487706_fmiRestoreFMUState_C
#define ClaRaTester_SteamCycle31074496487706_fmiRestoreFMUState_C 1
#include \"FMI/fmi2Import.h\"
void ClaRaTester_SteamCycle31074496487706_fmiRestoreFMUState2(void*m) {
  struct dy_fmi2Extended*a=m;
  fmi2Status status=fmi2Fatal;
  if (a) {
    status = a->dyFmiSetFMUstate(a->m, a->dyFMUstate);
    a->cpOut = 1;
    a->cpDer = 1;
  }
  if (status!=fmi2OK && status!=fmi2Warning) ModelicaError(\"fmiSetFMUstate failed\");
}
#endif", Library="ClaRaTester_SteamCycle", LibraryDirectory="modelica://ClaRaTester/Resources/Library/FMU/ClaRaTester_SteamCycle/binaries");
      annotation (
        __Dymola_doNotLinkSharedObject=true,
        __Dymola_CriticalRegion="ClaRaTester_SteamCycle",
        __Dymola_LockExternalObject=true);
    end fmiRestoreFMUState;

    function fmiSerializeFMUstate
      input fmiModel fmi;
      external"C" ClaRaTester_SteamCycle31074496487706_fmiSerializeFMUstate2(fmi)
        annotation (Include="
#ifndef ClaRaTester_SteamCycle31074496487706_fmiSerializeFMUstate_C
#define ClaRaTester_SteamCycle31074496487706_fmiSerializeFMUstate_C 1
#include \"FMI/fmi2Import.h\"
void ClaRaTester_SteamCycle31074496487706_fmiSerializeFMUstate2(void*m) {
  struct dy_fmi2Extended*a=m;
  fmi2Status status=fmi2Fatal;
  if (a) {
    status = a->dyFmiGetFMUstate(a->m, &a->dyFMUstate);
    if (status != fmi2OK && status != fmi2Warning) ModelicaError(\"fmiGetFMUstate failed\");
    status = a->dyFmiSerializedFMUstateSize(a->m, a->dyFMUstate, &a->dyFMUStateSize);
    if (status != fmi2OK && status != fmi2Warning) ModelicaError(\"fmiSerializedFMUstateSize failed\");
    if( a->dySerializeFMUstate) free(a->dySerializeFMUstate); a->dySerializeFMUstate = NULL;
    a->dySerializeFMUstate = malloc(a->dyFMUStateSize);
    if(!a->dySerializeFMUstate)  ModelicaError(\"malloc call to allocate SerializeFMUstate failed\");
    status = a->dyFmiSerializeFMUstate(a->m, a->dyFMUstate, a->dySerializeFMUstate, a->dyFMUStateSize);
    if (status != fmi2OK && status != fmi2Warning) ModelicaError(\"fmiSerializeFMUstate failed\");
  }
}
#endif", Library="ClaRaTester_SteamCycle", LibraryDirectory="modelica://ClaRaTester/Resources/Library/FMU/ClaRaTester_SteamCycle/binaries");
      annotation (
        __Dymola_doNotLinkSharedObject=true,
        __Dymola_CriticalRegion="ClaRaTester_SteamCycle",
        __Dymola_LockExternalObject=true);
    end fmiSerializeFMUstate;

    function fmiDeSerializeFMUstate
      input fmiModel fmi;
      external"C" ClaRaTester_SteamCycle31074496487706_fmiDeSerializeFMUstate2(fmi)
        annotation (Include="
#ifndef ClaRaTester_SteamCycle31074496487706_fmiDeSerializeFMUstate_C
#define ClaRaTester_SteamCycle31074496487706_fmiDeSerializeFMUstate_C 1
#include \"FMI/fmi2Import.h\"
void ClaRaTester_SteamCycle31074496487706_fmiDeSerializeFMUstate2(void*m) {
  struct dy_fmi2Extended*a=m;
  fmi2Status status=fmi2Fatal;
  if (a) {
    if(!a->dySerializeFMUstate) ModelicaError(\"serializedFmuState is not allocated!!!\");
    if(a->dyFMUstate){
      a->dyFmiFreeFMUstate(a->m, &a->dyFMUstate);
      a->dyFMUstate = NULL;    }
    status = a->dyFmiDeSerializeFMUstate(a->m, a->dySerializeFMUstate, a->dyFMUStateSize, &a->dyFMUstate);
    if (status != fmi2OK && status != fmi2Warning) ModelicaError(\"fmiDeSerializeFMUstate failed\");
    status = a->dyFmiSetFMUstate(a->m, a->dyFMUstate);
    if (status != fmi2OK && status != fmi2Warning) ModelicaError(\"fmiSetFMUstate failed\");
  }
}
#endif", Library="ClaRaTester_SteamCycle", LibraryDirectory="modelica://ClaRaTester/Resources/Library/FMU/ClaRaTester_SteamCycle/binaries");
      annotation (
        __Dymola_doNotLinkSharedObject=true,
        __Dymola_CriticalRegion="ClaRaTester_SteamCycle",
        __Dymola_LockExternalObject=true);
    end fmiDeSerializeFMUstate;

    function fmiEnterSlaveInitializationMode
      input fmiModel fmi;
      input Boolean setTolerance;
      input Real relativeTolerance;
      input Real tStart;
      input Boolean forceShutDownAtTStop;
      input Real tStop;
      input Real preAvailable;
      output Real postAvailable = preAvailable;
      external"C" ClaRaTester_SteamCycle31074496487706_fmiEnterSlaveInitializationMode2(fmi, setTolerance, relativeTolerance, tStart, forceShutDownAtTStop, tStop)
      annotation (Include="
#ifndef ClaRaTester_SteamCycle31074496487706_fmiEnterSlaveInitializationMode_C
#define ClaRaTester_SteamCycle31074496487706_fmiEnterSlaveInitializationMode_C 1
#include <stdlib.h>
#include \"FMI/fmi2Import.h\"
void ClaRaTester_SteamCycle31074496487706_fmiEnterSlaveInitializationMode2(void*m, int setTolerance, double relativeTolerance, double tStart, int forceShutDownAtTStop, double tStop) {
  struct dy_fmi2Extended*a=m;
  fmi2Status status=fmi2Fatal;
  if (a) {
    if(a->currentMode==dyfmi2InstantiationMode){
      status=a->dyFmiSetupExperiment(a->m, setTolerance, relativeTolerance, tStart, forceShutDownAtTStop, tStop);
      status=a->dyFmiEnterInitializationMode(a->m);
      a->dyTriggered=0;
      a->dyLastTime=a->dyTime;
      a->currentMode=dyfmi2InitializationMode;
    }else{
      status=fmi2OK;
    }
  }
  if (status!=fmi2OK && status!=fmi2Warning) ModelicaError(\"InitializeSlave failed\");
}
#endif", Library="ClaRaTester_SteamCycle", LibraryDirectory="modelica://ClaRaTester/Resources/Library/FMU/ClaRaTester_SteamCycle/binaries");
      annotation (
        __Dymola_doNotLinkSharedObject=true,
        __Dymola_CriticalRegion="ClaRaTester_SteamCycle",
        __Dymola_LockExternalObject=true);
    end fmiEnterSlaveInitializationMode;

    function fmiExitSlaveInitializationMode
      input fmiModel fmi;
      input Real preAvailable;
      output Real postAvailable = preAvailable;
      external"C" ClaRaTester_SteamCycle31074496487706_fmiExitSlaveInitializationMode2(fmi)
      annotation (Include="
#ifndef ClaRaTester_SteamCycle31074496487706_fmiExitSlaveInitializationMode_C
#define ClaRaTester_SteamCycle31074496487706_fmiExitSlaveInitializationMode_C 1
#include <stdlib.h>
#include \"FMI/fmi2Import.h\"
void ClaRaTester_SteamCycle31074496487706_fmiExitSlaveInitializationMode2(void*m) {
  struct dy_fmi2Extended*a=m;
  fmi2Status status=fmi2Fatal;
  if (a) {
    if(a->currentMode==dyfmi2InitializationMode){
      status=a->dyFmiExitInitializationMode(a->m);
      a->dyTriggered=0;
      a->dyLastTime=a->dyTime;
      a->currentMode = dyfmi2EventMode;
    }else{status = fmi2OK;}
  }
  if (status!=fmi2OK && status!=fmi2Warning) ModelicaError(\"fmiExitModelInitialization failed!\");
  return;
}
#endif", Library="ClaRaTester_SteamCycle", LibraryDirectory="modelica://ClaRaTester/Resources/Library/FMU/ClaRaTester_SteamCycle/binaries");
      annotation (
        __Dymola_doNotLinkSharedObject=true,
        __Dymola_CriticalRegion="ClaRaTester_SteamCycle",
        __Dymola_LockExternalObject=true);
    end fmiExitSlaveInitializationMode;
end fmi_Functions;
initial equation
equation
  when initial() then
    fmi = fmi_Functions.fmiModel(fmi_instanceName, fmi_loggingOn, fmi_resourceLocation);
  end when;
initial algorithm
