within ;
package ClaRaTester
annotation (uses(
    ClaRa(version="1.8.2"),
    TILMedia(version="1.8.1 ClaRa"),
    Modelica(version="4.0.0"),
    ModelicaServices(version="4.0.0")));
end ClaRaTester;
