within KoopmanTester.Tu_et_al;
model NonlinearModelInitialFromParams
  extends NonlinearModel;
initial equation
  x1 = x1_initial;
  x2 = x2_initial;
end NonlinearModelInitialFromParams;
