within ;
package ThermalTesters "Thermal Tester Model for B-NODEs"
  annotation (uses(Modelica(version="4.0.0")));
end ThermalTesters;
